        <iidm:apparentPowerLimits2 permanentLimit="385.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1505-808" r="1.5000000000000002E-7" x="9.9E-7" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1505" connectableBus1="BUS-1505" voltageLevelId1="VL-1505" bus2="BUS-808" connectableBus2="BUS-808" voltageLevelId2="VL-808" p1="-1.3999421983466713" q1="-20.299618501193375" p2="1.4000000004227087" q2="20.299999995051866"/>
    <iidm:line id="LINE-1506-809" r="1.58E-6" x="6.52E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" bus1="BUS-1506" connectableBus1="BUS-1506" voltageLevelId1="VL-1506" bus2="BUS-809" connectableBus2="BUS-809" voltageLevelId2="VL-809" p1="-17.99180675919192" q1="11.098759207235275" p2="17.9924389001706" q2="-11.208154669691647">
        <iidm:apparentPowerLimits1 permanentLimit="346.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="346.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1183-810" r="2.983E-5" x="2.0385E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" bus1="BUS-1183" connectableBus1="BUS-1183" voltageLevelId1="VL-1183" bus2="BUS-810" connectableBus2="BUS-810" voltageLevelId2="VL-810" p1="25.07411061930324" q1="10.3643739126561" p2="-25.05290687443184" q2="-14.33920554369352">
        <iidm:apparentPowerLimits1 permanentLimit="558.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="558.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1190-810" r="5.136E-5" x="3.4548E-4" g1="0.0" b1="3.1399999999999997" g2="0.0" b2="3.1399999999999997" bus1="BUS-1190" connectableBus1="BUS-1190" voltageLevelId1="VL-1190" bus2="BUS-810" connectableBus2="BUS-810" voltageLevelId2="VL-810" p1="-61.699999515399476" q1="33.69999986694475" p2="61.93928113302697" q2="-39.02812292121266">
        <iidm:apparentPowerLimits1 permanentLimit="558.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="558.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-819-812" r="1.323E-5" x="8.824000000000001E-5" g1="0.0" b1="1.6949999999999998" g2="0.0" b2="1.6949999999999998" bus1="BUS-819" connectableBus1="BUS-819" voltageLevelId1="VL-819" bus2="BUS-812" connectableBus2="BUS-812" voltageLevelId2="VL-812" p1="198.9002404761171" q1="-33.51068128246676" p2="-198.40420331737215" q2="33.15033373809325">
        <iidm:apparentPowerLimits1 permanentLimit="411.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="411.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="411.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="411.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="411.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="411.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-972-813" r="7.31E-6" x="4.84E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" bus1="BUS-972" connectableBus1="BUS-972" voltageLevelId1="VL-972" bus2="BUS-813" connectableBus2="BUS-813" voltageLevelId2="VL-813" p1="-111.92332459426864" q1="7.287395564313721" p2="112.00753690448235" q2="-7.724540866998228">
        <iidm:apparentPowerLimits1 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1354-813" r="2.884E-5" x="1.8686E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" bus1="BUS-1354" connectableBus1="BUS-1354" voltageLevelId1="VL-1354" bus2="BUS-813" connectableBus2="BUS-813" voltageLevelId2="VL-813" p1="-105.22519283367562" q1="28.025315278306596" p2="105.53969422633583" q2="-30.097399830788035">
        <iidm:apparentPowerLimits1 permanentLimit="500.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="500.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="500.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="500.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="500.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="500.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1510-813" r="1.817E-5" x="1.2168E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" bus1="BUS-1510" connectableBus1="BUS-1510" voltageLevelId1="VL-1510" bus2="BUS-813" connectableBus2="BUS-813" voltageLevelId2="VL-813" p1="-65.06314005301181" q1="6.350579564460748" p2="65.13446705233022" q2="-8.310898833496429">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-909-813" r="2.7850000000000003E-5" x="1.8884000000000001E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" bus1="BUS-909" connectableBus1="BUS-909" voltageLevelId1="VL-909" bus2="BUS-813" connectableBus2="BUS-813" voltageLevelId2="VL-813" p1="-47.148786352439636" q1="0.749855049018501" p2="47.2056591291495" q2="-4.013808958476271">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-972-813#0" r="7.699999999999999E-6" x="5.136E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" bus1="BUS-972" connectableBus1="BUS-972" voltageLevelId1="VL-972" bus2="BUS-813" connectableBus2="BUS-813" voltageLevelId2="VL-813" p1="-105.49806632833436" q1="6.725350072772527" p2="105.57686730698512" q2="-7.194457964754801">
        <iidm:apparentPowerLimits1 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1525-813" r="3.121E-5" x="2.0859E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" bus1="BUS-1525" connectableBus1="BUS-1525" voltageLevelId1="VL-1525" bus2="BUS-813" connectableBus2="BUS-813" voltageLevelId2="VL-813" p1="-91.9103139056828" q1="21.498666777054744" p2="92.16643788931304" q2="-24.00427960557876">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-972-813#1" r="7.31E-6" x="4.82E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" bus1="BUS-972" connectableBus1="BUS-972" voltageLevelId1="VL-972" bus2="BUS-813" connectableBus2="BUS-813" voltageLevelId2="VL-813" p1="-112.3725064742813" q1="7.387819408690771" p2="112.45740334636132" q2="-7.8227549411899115">
        <iidm:apparentPowerLimits1 permanentLimit="381.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="381.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-968-814" r="9.7E-7" x="9.7E-6" g1="0.0" b1="1.2999999999999998" g2="0.0" b2="1.2999999999999998" bus1="BUS-968" connectableBus1="BUS-968" voltageLevelId1="VL-968" bus2="BUS-814" connectableBus2="BUS-814" voltageLevelId2="VL-814" p1="174.99999999981495" q1="7.559256882874096" p2="-174.97273171667632" q2="-10.125824098843287">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1290-814" r="1.468E-5" x="1.4903E-4" g1="0.0" b1="19.205" g2="0.0" b2="19.205" bus1="BUS-1290" connectableBus1="BUS-1290" voltageLevelId1="VL-1289" bus2="BUS-814" connectableBus2="BUS-814" voltageLevelId2="VL-814" p1="296.9391266355625" q1="-19.38315601878787" p2="-295.76152120371995" q2="-10.739316494692613"/>
    <iidm:line id="LINE-1426-814" r="3.6000000000000003E-6" x="3.636E-5" g1="0.0" b1="4.765" g2="0.0" b2="4.765" bus1="BUS-1426" connectableBus1="BUS-1426" voltageLevelId1="VL-1426" bus2="BUS-814" connectableBus2="BUS-814" voltageLevelId2="VL-814" p1="249.1007151256011" q1="-40.22410687646832" p2="-248.89190234052333" q2="31.93256725140573">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-970-814" r="9.7E-7" x="9.7E-6" g1="0.0" b1="1.2999999999999998" g2="0.0" b2="1.2999999999999998" bus1="BUS-970" connectableBus1="BUS-970" voltageLevelId1="VL-970" bus2="BUS-814" connectableBus2="BUS-814" voltageLevelId2="VL-814" p1="174.99999999981495" q1="7.559256882874096" p2="-174.97273171667632" q2="-10.125824098843287">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1291-814" r="1.461E-5" x="1.4785E-4" g1="0.0" b1="19.06" g2="0.0" b2="19.06" bus1="BUS-1291" connectableBus1="BUS-1291" voltageLevelId1="VL-1289" bus2="BUS-814" connectableBus2="BUS-814" voltageLevelId2="VL-814" p1="298.4837772438724" q1="-19.35899276581138" p2="-297.29953530438337" q2="-10.415873304412093"/>
    <iidm:line id="LINE-1386-814" r="1.2470000000000001E-5" x="1.2673E-4" g1="0.0" b1="16.314999999999998" g2="0.0" b2="16.314999999999998" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId1="VL-1386" bus2="BUS-814" connectableBus2="BUS-814" voltageLevelId2="VL-814" p1="212.19447558690243" q1="-63.833640079536394" p2="-211.65234574983452" q2="33.834889797053954">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-969-814" r="9.7E-7" x="9.829999999999999E-6" g1="0.0" b1="1.2999999999999998" g2="0.0" b2="1.2999999999999998" bus1="BUS-969" connectableBus1="BUS-969" voltageLevelId1="VL-969" bus2="BUS-814" connectableBus2="BUS-814" voltageLevelId2="VL-814" p1="187.9999999997686" q1="6.966163725727341" p2="-187.96855057484296" q2="-9.486724676348238">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-971-814" r="9.7E-7" x="1.0250000000000002E-5" g1="0.0" b1="1.2999999999999998" g2="0.0" b2="1.2999999999999998" bus1="BUS-971" connectableBus1="BUS-971" voltageLevelId1="VL-971" bus2="BUS-814" connectableBus2="BUS-814" voltageLevelId2="VL-814" p1="174.99999999987193" q1="-26.003338823716955" p2="-174.9722493502066" q2="23.458212272951737">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1005-815" r="6.889E-5" x="1.8756E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1005" connectableBus1="BUS-1005" voltageLevelId1="VL-1005" bus2="BUS-815" connectableBus2="BUS-815" voltageLevelId2="VL-815" p1="36.99333998817268" q1="-18.995971987027026" p2="-36.88018132987973" q2="19.30405789135563"/>
    <iidm:line id="LINE-1321-817" r="1.6440000000000002E-5" x="5.7780000000000006E-5" g1="0.0" b1="0.09" g2="0.0" b2="0.09" bus1="BUS-1321" connectableBus1="BUS-1321" voltageLevelId1="VL-1321" bus2="BUS-817" connectableBus2="BUS-817" voltageLevelId2="VL-817" p1="-12.995704976441976" q1="-1.087560224307049" p2="12.998265113694288" q2="0.9001639008689499"/>
    <iidm:line id="LINE-825-820" r="1.1753E-4" x="5.438E-4" g1="0.0" b1="4.655" g2="0.0" b2="4.655" bus1="BUS-825" connectableBus1="BUS-825" voltageLevelId1="VL-825" bus2="BUS-820" connectableBus2="BUS-820" voltageLevelId2="VL-820" p1="-37.312323707179814" q1="12.270116126513669" p2="37.49568055765858" q2="-21.475332223875533">
        <iidm:apparentPowerLimits1 permanentLimit="294.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="294.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="294.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="294.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="294.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="294.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-844-820" r="8.3E-6" x="8.375E-5" g1="0.0" b1="1.315" g2="0.0" b2="1.315" bus1="BUS-844" connectableBus1="BUS-844" voltageLevelId1="VL-844" bus2="BUS-820" connectableBus2="BUS-820" voltageLevelId2="VL-820" p1="-129.46559953059034" q1="-0.8697605848959351" p2="129.59526709434613" q2="-0.6464513108504784">
        <iidm:apparentPowerLimits1 permanentLimit="866.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="866.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="866.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="866.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="866.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="866.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1011-820" r="2.41E-5" x="1.6435E-4" g1="0.0" b1="1.365" g2="0.0" b2="1.365" bus1="BUS-1011" connectableBus1="BUS-1011" voltageLevelId1="VL-1011" bus2="BUS-820" connectableBus2="BUS-820" voltageLevelId2="VL-820" p1="112.23962980247634" q1="-43.66119804913459" p2="-111.91462393144613" q2="42.95467150892178">
        <iidm:apparentPowerLimits1 permanentLimit="423.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="423.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1241-818" r="7.585E-5" x="2.8128E-4" g1="0.0" b1="2.2800000000000002" g2="0.0" b2="2.2800000000000002" bus1="BUS-1241" connectableBus1="BUS-1241" voltageLevelId1="VL-1241" bus2="BUS-818" connectableBus2="BUS-818" voltageLevelId2="VL-818" p1="-119.64056578593234" q1="27.893173142127875" p2="120.71643558701801" q2="-28.806319611843023"/>
    <iidm:line id="LINE-1349-819" r="6.52E-6" x="5.946E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" bus1="BUS-1349" connectableBus1="BUS-1349" voltageLevelId1="VL-1349" bus2="BUS-819" connectableBus2="BUS-819" voltageLevelId2="VL-819" p1="-1.718212823588083" q1="-26.658769176468866" p2="1.7222320084498481" q2="24.83717706069202">
        <iidm:apparentPowerLimits1 permanentLimit="433.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="433.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1479-818" r="6.32E-6" x="4.346E-5" g1="0.0" b1="1.165" g2="0.0" b2="1.165" bus1="BUS-1479" connectableBus1="BUS-1479" voltageLevelId1="VL-1479" bus2="BUS-818" connectableBus2="BUS-818" voltageLevelId2="VL-818" p1="-125.769139917109" q1="-8.458609003906199" p2="125.86251887935003" q2="6.595495780524003">
        <iidm:apparentPowerLimits1 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-843-818" r="8.69E-6" x="8.514000000000001E-5" g1="0.0" b1="1.365" g2="0.0" b2="1.365" bus1="BUS-843" connectableBus1="BUS-843" voltageLevelId1="VL-843" bus2="BUS-818" connectableBus2="BUS-818" voltageLevelId2="VL-818" p1="-1.8431218959870287E-13" q1="0.0" p2="1.743142016576137E-5" q2="-2.9385604385831527">
        <iidm:apparentPowerLimits1 permanentLimit="866.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="866.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="866.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="866.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="866.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="866.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1349-818" r="6.32E-6" x="5.5900000000000004E-5" g1="0.0" b1="2.3800000000000003" g2="0.0" b2="2.3800000000000003" bus1="BUS-1349" connectableBus1="BUS-1349" voltageLevelId1="VL-1349" bus2="BUS-818" connectableBus2="BUS-818" voltageLevelId2="VL-818" p1="-132.78522324625334" q1="35.30538978274882" p2="132.8969169785402" q2="-39.446761572427405">
        <iidm:apparentPowerLimits1 permanentLimit="494.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="494.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="494.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="494.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="494.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="494.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-841-824" r="7.861999999999999E-5" x="3.8716E-4" g1="0.0" b1="3.2899999999999996" g2="0.0" b2="3.2899999999999996" bus1="BUS-841" connectableBus1="BUS-841" voltageLevelId1="VL-841" bus2="BUS-824" connectableBus2="BUS-824" voltageLevelId2="VL-824" p1="-36.663726759727254" q1="7.547868893754189" p2="36.771497124251205" q2="-14.049251679064268">
        <iidm:apparentPowerLimits1 permanentLimit="296.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="296.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1012-824" r="1.719E-5" x="8.81E-5" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1012" connectableBus1="BUS-1012" voltageLevelId1="VL-1012" bus2="BUS-824" connectableBus2="BUS-824" voltageLevelId2="VL-824" p1="70.6538815918528" q1="-12.29429172375637" p2="-70.57149712427785" q2="10.549251679192489">
        <iidm:apparentPowerLimits1 permanentLimit="358.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="358.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="358.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="358.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="358.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="358.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1125-827" r="1.4262E-4" x="6.7397E-4" g1="0.0" b1="5.62" g2="0.0" b2="5.62" bus1="BUS-1125" connectableBus1="BUS-1125" voltageLevelId1="VL-1125" bus2="BUS-827" connectableBus2="BUS-827" voltageLevelId2="VL-827" p1="112.77315088374775" q1="-24.637180105411133" p2="-111.08345950193915" q2="20.243158306892692">
        <iidm:apparentPowerLimits1 permanentLimit="319.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="319.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1218-827" r="2.1077E-4" x="8.8869E-4" g1="0.0" b1="7.340000000000001" g2="0.0" b2="7.340000000000001" bus1="BUS-1218" connectableBus1="BUS-1218" voltageLevelId1="VL-1218" bus2="BUS-827" connectableBus2="BUS-827" voltageLevelId2="VL-827" p1="-17.524716355873114" q1="1.9645137849879228" p2="17.602415861797425" q2="-17.867489813664825">
        <iidm:apparentPowerLimits1 permanentLimit="301.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="301.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="301.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="301.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="301.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="301.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1233-827" r="1.6000000000000001E-6" x="7.5500000000000006E-6" g1="0.0" b1="0.065" g2="0.0" b2="0.065" bus1="BUS-1233" connectableBus1="BUS-1233" voltageLevelId1="VL-1233" bus2="BUS-827" connectableBus2="BUS-827" voltageLevelId2="VL-827" p1="5.963096894472413E-12" q1="2.3852387577889652E-11" p2="7.42405199026289E-9" q2="-0.14306268897340402">
        <iidm:apparentPowerLimits1 permanentLimit="321.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="321.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1041-829" r="6.5E-6" x="8.536999999999999E-5" g1="0.0" b1="14.729999999999999" g2="0.0" b2="14.729999999999999" bus1="BUS-1041" connectableBus1="BUS-1041" voltageLevelId1="VL-1040" bus2="BUS-829" connectableBus2="BUS-829" voltageLevelId2="VL-829" p1="157.81017283501387" q1="-70.58320129777178" p2="-157.6479792480997" q2="39.740397841214445">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1507-832" r="3.47E-6" x="8.13E-6" g1="0.0" b1="0.09" g2="0.0" b2="0.09" bus1="BUS-1507" connectableBus1="BUS-1507" voltageLevelId1="VL-1507" bus2="BUS-832" connectableBus2="BUS-832" voltageLevelId2="VL-832" p1="2.2999072030409926" q1="1.9064372072867282" p2="-2.2998771921838355" q2="-2.0999716665734036"/>
    <iidm:line id="LINE-837-834" r="4.0000000000000003E-7" x="1.98E-6" g1="0.0" b1="1.115" g2="0.0" b2="1.115" bus1="BUS-837" connectableBus1="BUS-837" voltageLevelId1="VL-837" bus2="BUS-834" connectableBus2="BUS-834" voltageLevelId2="VL-834" p1="10.200073133475392" q1="-10.539391457154812" p2="-10.199999999952404" q2="8.200000000074079">
        <iidm:apparentPowerLimits1 permanentLimit="303.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="303.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="303.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="303.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="303.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="303.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-836-833" r="2.0000000000000002E-7" x="1.98E-6" g1="0.0" b1="0.76" g2="0.0" b2="0.76" bus1="BUS-836" connectableBus1="BUS-836" voltageLevelId1="VL-836" bus2="BUS-833" connectableBus2="BUS-833" voltageLevelId2="VL-833" p1="14.900041841909461" q1="-2.023250851171327" p2="-14.89999999988778" q2="0.3999999999017259">
        <iidm:apparentPowerLimits1 permanentLimit="303.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="303.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="303.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="303.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="303.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="303.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1165-836" r="1.38E-6" x="1.9753000000000001E-4" g1="0.0" b1="0.05" g2="0.0" b2="0.05" bus1="BUS-1165" connectableBus1="BUS-1165" voltageLevelId1="VL-1165" bus2="BUS-836" connectableBus2="BUS-836" voltageLevelId2="VL-836" p1="-67.05011729233748" q1="-13.489547949753852" p2="67.05619071559755" q2="14.252346791233176">
        <iidm:apparentPowerLimits1 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1188-836" r="4.94E-6" x="3.002E-5" g1="0.0" b1="12.1" g2="0.0" b2="12.1" bus1="BUS-1188" connectableBus1="BUS-1188" voltageLevelId1="VL-1188" bus2="BUS-836" connectableBus2="BUS-836" voltageLevelId2="VL-836" p1="-63.04167138010123" q1="29.63099014286341" p2="63.06838694097495" q2="-55.34244940906997">
        <iidm:apparentPowerLimits1 permanentLimit="300.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="300.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1411-835" r="2.7260000000000003E-5" x="1.3728000000000001E-4" g1="0.0" b1="4.2" g2="0.0" b2="4.2" bus1="BUS-1411" connectableBus1="BUS-1411" voltageLevelId1="VL-1411" bus2="BUS-835" connectableBus2="BUS-835" voltageLevelId2="VL-835" p1="-66.92122560240816" q1="-22.70749077648802" p2="67.04574656793622" q2="14.447628977850293">
        <iidm:apparentPowerLimits1 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1512-837" r="3.56E-6" x="3.358E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" bus1="BUS-1512" connectableBus1="BUS-1512" voltageLevelId1="VL-1512" bus2="BUS-837" connectableBus2="BUS-837" voltageLevelId2="VL-837" p1="-106.7153738322349" q1="30.657693639218444" p2="106.75728415657548" q2="-31.53270948501295">
        <iidm:apparentPowerLimits1 permanentLimit="935.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="935.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1165-835" r="9.9E-7" x="1.98E-6" g1="0.0" b1="0.455" g2="0.0" b2="0.455" bus1="BUS-1165" connectableBus1="BUS-1165" voltageLevelId1="VL-1165" bus2="BUS-835" connectableBus2="BUS-835" voltageLevelId2="VL-835" p1="67.05011729214773" q1="13.489547950057808" p2="-67.04574656782107" q2="-14.447628978042173">
        <iidm:apparentPowerLimits1 permanentLimit="446.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="446.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="446.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="446.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="446.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="446.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1188-836#0" r="5.140000000000001E-6" x="3.101E-5" g1="0.0" b1="12.604999999999999" g2="0.0" b2="12.604999999999999" bus1="BUS-1188" connectableBus1="BUS-1188" voltageLevelId1="VL-1188" bus2="BUS-836" connectableBus2="BUS-836" voltageLevelId2="VL-836" p1="-60.96929723374361" q1="27.79430122519411" p2="60.99533785218273" q2="-54.59086118605862">
        <iidm:apparentPowerLimits1 permanentLimit="300.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="300.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1490-836" r="9.09E-6" x="6.005E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" bus1="BUS-1490" connectableBus1="BUS-1490" voltageLevelId1="VL-1490" bus2="BUS-836" connectableBus2="BUS-836" voltageLevelId2="VL-836" p1="-30.50017456457287" q1="-1.194969937643606" p2="30.508096890817033" q2="-0.2691065095563651">
        <iidm:apparentPowerLimits1 permanentLimit="362.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="362.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1395-839" r="1.66E-6" x="2.7490000000000003E-5" g1="0.0" b1="5.345" g2="0.0" b2="5.345" bus1="BUS-1395" connectableBus1="BUS-1395" voltageLevelId1="VL-1393" bus2="BUS-839" connectableBus2="BUS-839" voltageLevelId2="VL-836" p1="-638.166485241049" q1="0.9369194240463332" p2="638.7940781715348" q2="-2.071299101713189">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1448-838" r="1.0039999999999999E-5" x="1.0997E-4" g1="0.0" b1="11.695" g2="0.0" b2="11.695" bus1="BUS-1448" connectableBus1="BUS-1448" voltageLevelId1="VL-1448" bus2="BUS-838" connectableBus2="BUS-838" voltageLevelId2="VL-838" p1="554.1158670920195" q1="-23.85975152686905" p2="-551.277279427469" q2="29.60045715993353">
        <iidm:apparentPowerLimits1 permanentLimit="1774.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1774.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1394-838" r="1.59E-6" x="2.701E-5" g1="0.0" b1="4.909999999999999" g2="0.0" b2="4.909999999999999" bus1="BUS-1394" connectableBus1="BUS-1394" voltageLevelId1="VL-1393" bus2="BUS-838" connectableBus2="BUS-838" voltageLevelId2="VL-838" p1="-449.4727060998838" q1="8.569644748493744" p2="449.7703048682799" q2="-14.127789025593923">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1112-842" r="3.95E-6" x="2.686E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1112" connectableBus1="BUS-1112" voltageLevelId1="VL-1112" bus2="BUS-842" connectableBus2="BUS-842" voltageLevelId2="VL-842" p1="-10.49999937002403" q1="-14.599999713659054" p2="10.501144417158866" q2="14.05270502991079">
        <iidm:apparentPowerLimits1 permanentLimit="490.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="490.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="490.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="490.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="490.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="490.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-929-844" r="3.16E-6" x="2.3509999999999997E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" bus1="BUS-929" connectableBus1="BUS-929" voltageLevelId1="VL-929" bus2="BUS-844" connectableBus2="BUS-844" voltageLevelId2="VL-844" p1="-3.261717557448947" q1="-4.4738858366252705" p2="3.2617995524743337" q2="3.8200868182960415">
        <iidm:apparentPowerLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="376.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-954-844" r="5.12E-6" x="1.327E-5" g1="0.0" b1="7.95" g2="0.0" b2="7.95" bus1="BUS-954" connectableBus1="BUS-954" voltageLevelId1="VL-954" bus2="BUS-844" connectableBus2="BUS-844" voltageLevelId2="VL-844" p1="-24.59999994168142" q1="5.299999980951262" p2="24.603800221168314" q2="-22.350326216383337">
        <iidm:apparentPowerLimits1 permanentLimit="317.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="317.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1021-845" r="1.1460000000000002E-5" x="8.295999999999999E-5" g1="0.0" b1="3.315" g2="0.0" b2="3.315" bus1="BUS-1021" connectableBus1="BUS-1021" voltageLevelId1="VL-1021" bus2="BUS-845" connectableBus2="BUS-845" voltageLevelId2="VL-845" p1="40.17003270103155" q1="-25.02508647672232" p2="-40.14864484583818" q2="17.81960589916479">
        <iidm:apparentPowerLimits1 permanentLimit="420.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="420.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1266-846" r="7.1100000000000005E-6" x="3.24E-5" g1="0.0" b1="14.580000000000002" g2="0.0" b2="14.580000000000002" bus1="BUS-1266" connectableBus1="BUS-1266" voltageLevelId1="VL-1266" bus2="BUS-846" connectableBus2="BUS-846" voltageLevelId2="VL-846" p1="-41.29990448764369" q1="-17.899998075523705" p2="41.31065694845689" q2="-14.989442354875312">
        <iidm:apparentPowerLimits1 permanentLimit="293.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="293.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="293.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="293.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="293.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="293.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1027-847" r="1.857E-5" x="8.435E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" bus1="BUS-1027" connectableBus1="BUS-1027" voltageLevelId1="VL-1027" bus2="BUS-847" connectableBus2="BUS-847" voltageLevelId2="VL-847" p1="70.70156278081849" q1="-6.145893103314108" p2="-70.61513564657183" q2="4.89795613726926">
        <iidm:apparentPowerLimits1 permanentLimit="369.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="369.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1279-847" r="2.6470000000000002E-5" x="1.3254E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" bus1="BUS-1279" connectableBus1="BUS-1279" voltageLevelId1="VL-1279" bus2="BUS-847" connectableBus2="BUS-847" voltageLevelId2="VL-847" p1="-31.490425915208302" q1="2.501906422758202" p2="31.515137639949238" q2="-4.997956472630403">
        <iidm:apparentPowerLimits1 permanentLimit="369.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="369.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1385-848" r="1.1460000000000002E-5" x="1.0923000000000001E-4" g1="0.0" b1="8.53" g2="0.0" b2="8.53" bus1="BUS-1385" connectableBus1="BUS-1385" voltageLevelId1="VL-1385" bus2="BUS-848" connectableBus2="BUS-848" voltageLevelId2="VL-848" p1="116.44295563224338" q1="-21.988543225534055" p2="-116.29896659192562" q2="4.730411335635791">
        <iidm:apparentPowerLimits1 permanentLimit="401.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="401.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1385-848#0" r="1.1850000000000002E-5" x="1.0844E-4" g1="0.0" b1="8.355" g2="0.0" b2="8.355" bus1="BUS-1385" connectableBus1="BUS-1385" voltageLevelId1="VL-1385" bus2="BUS-848" connectableBus2="BUS-848" voltageLevelId2="VL-848" p1="117.18100876390545" q1="-22.389223482126827" p2="-117.030081754086" q2="5.522034990436324">
        <iidm:apparentPowerLimits1 permanentLimit="401.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="401.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1367-851" r="8.52E-6" x="1.1233E-4" g1="0.0" b1="19.35" g2="0.0" b2="19.35" bus1="BUS-1367" connectableBus1="BUS-1367" voltageLevelId1="VL-1367" bus2="BUS-851" connectableBus2="BUS-851" voltageLevelId2="VL-849" p1="651.3214673533521" q1="12.631691667562203" p2="-648.0080859049141" q2="-11.009957160218335">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1368-851" r="8.52E-6" x="1.1226E-4" g1="0.0" b1="19.35" g2="0.0" b2="19.35" bus1="BUS-1368" connectableBus1="BUS-1368" voltageLevelId1="VL-1366" bus2="BUS-851" connectableBus2="BUS-851" voltageLevelId2="VL-849" p1="801.2421740486812" q1="19.444209116903735" p2="-796.2357004669486" q2="4.428129745436913">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1150-857" r="1.101E-5" x="1.2181000000000001E-4" g1="0.0" b1="12.995000000000001" g2="0.0" b2="12.995000000000001" bus1="BUS-1150" connectableBus1="BUS-1150" voltageLevelId1="VL-1149" bus2="BUS-857" connectableBus2="BUS-857" voltageLevelId2="VL-854" p1="-487.3289606525161" q1="44.62902664897593" p2="489.71966491264345" q2="-47.01712823080716">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1240-858" r="3.3560000000000004E-5" x="2.6424E-4" g1="0.0" b1="2.29" g2="0.0" b2="2.29" bus1="BUS-1240" connectableBus1="BUS-1240" voltageLevelId1="VL-1240" bus2="BUS-858" connectableBus2="BUS-858" voltageLevelId2="VL-858" p1="-16.537176739004476" q1="-3.3502427382667026" p2="16.545549327082927" q2="-1.6207223432797488">
        <iidm:apparentPowerLimits1 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1348-859" r="5.730000000000001E-6" x="3.832E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" bus1="BUS-1348" connectableBus1="BUS-1348" voltageLevelId1="VL-1348" bus2="BUS-859" connectableBus2="BUS-859" voltageLevelId2="VL-859" p1="-75.69833309669191" q1="-3.2316004433478915" p2="75.72987657771529" q2="2.702052381095323">
        <iidm:apparentPowerLimits1 permanentLimit="566.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="566.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1432-859" r="3.6150000000000005E-5" x="2.5225000000000003E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" bus1="BUS-1432" connectableBus1="BUS-1432" voltageLevelId1="VL-1432" bus2="BUS-859" connectableBus2="BUS-859" voltageLevelId2="VL-859" p1="108.13234128372626" q1="-3.177501152776538" p2="-107.72987657786621" q2="0.8979476194415861">
        <iidm:apparentPowerLimits1 permanentLimit="549.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="549.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="549.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="549.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="549.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="549.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-864-862" r="2.1E-7" x="1.27E-6" g1="0.0" b1="5.704999999999999" g2="0.0" b2="5.704999999999999" bus1="BUS-864" connectableBus1="BUS-864" voltageLevelId1="VL-864" bus2="BUS-862" connectableBus2="BUS-862" voltageLevelId2="VL-862" p1="437.97707487863835" q1="-106.90455199762658" p2="-437.93814541740596" q2="94.70883917547121">
        <iidm:apparentPowerLimits1 permanentLimit="1092.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1092.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1092.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1092.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1092.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1092.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1126-862" r="1.11E-6" x="1.9319999999999998E-5" g1="0.0" b1="1.4449999999999998" g2="0.0" b2="1.4449999999999998" bus1="BUS-1126" connectableBus1="BUS-1126" voltageLevelId1="VL-1126" bus2="BUS-862" connectableBus2="BUS-862" voltageLevelId2="VL-862" p1="-875.0634641659277" q1="188.80825503052316" p2="875.876678884024" q2="-177.81009611733023">
        <iidm:apparentPowerLimits1 permanentLimit="1382.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1382.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-863-862" r="2.1E-7" x="1.27E-6" g1="0.0" b1="5.775" g2="0.0" b2="5.775" bus1="BUS-863" connectableBus1="BUS-863" voltageLevelId1="VL-863" bus2="BUS-862" connectableBus2="BUS-862" voltageLevelId2="VL-862" p1="437.9770748666246" q1="-95.45222448898019" p2="-437.9385683317869" q2="83.10125547376981">
        <iidm:apparentPowerLimits1 permanentLimit="1053.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1053.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1053.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1053.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1053.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1053.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1508-866" r="2.0000000000000002E-7" x="1.98E-6" g1="0.0" b1="0.86" g2="0.0" b2="0.86" bus1="BUS-1508" connectableBus1="BUS-1508" voltageLevelId1="VL-1508" bus2="BUS-866" connectableBus2="BUS-866" voltageLevelId2="VL-866" p1="39.90030320423854" q1="-6.640334813563352" p2="-39.899999997905105" q2="4.799999999849924">
        <iidm:apparentPowerLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="290.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1509-867" r="2.0000000000000002E-7" x="1.98E-6" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" bus1="BUS-1509" connectableBus1="BUS-1509" voltageLevelId1="VL-1509" bus2="BUS-867" connectableBus2="BUS-867" voltageLevelId2="VL-867" p1="32.80020309048895" q1="-4.320153607588973" p2="-32.79999999818901" q2="2.7999999999389935">
        <iidm:apparentPowerLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="290.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-872-868" r="3.461E-5" x="1.3896E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" bus1="BUS-872" connectableBus1="BUS-872" voltageLevelId1="VL-872" bus2="BUS-868" connectableBus2="BUS-868" voltageLevelId2="VL-868" p1="-34.63452193954025" q1="4.009223501852644" p2="34.67432750960476" q2="-6.444483277060003">
        <iidm:apparentPowerLimits1 permanentLimit="307.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="307.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="307.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="307.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="307.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="307.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1223-869" r="3.793E-5" x="1.2227E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1223" connectableBus1="BUS-1223" voltageLevelId1="VL-1223" bus2="BUS-869" connectableBus2="BUS-869" voltageLevelId2="VL-869" p1="55.13514849343807" q1="0.7309888922713993" p2="-55.02819617242003" q2="-2.5724665262955426"/>
    <iidm:line id="LINE-959-870" r="1.462E-5" x="6.677E-5" g1="0.0" b1="7.4399999999999995" g2="0.0" b2="7.4399999999999995" bus1="BUS-959" connectableBus1="BUS-959" voltageLevelId1="VL-959" bus2="BUS-870" connectableBus2="BUS-870" voltageLevelId2="VL-870" p1="-47.731630406144504" q1="8.946802595627988" p2="47.765748724631315" q2="-25.18627949744785">
        <iidm:apparentPowerLimits1 permanentLimit="420.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="420.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1262-870" r="1.231E-5" x="8.198000000000001E-5" g1="0.0" b1="2.935" g2="0.0" b2="2.935" bus1="BUS-1262" connectableBus1="BUS-1262" voltageLevelId1="VL-1262" bus2="BUS-870" connectableBus2="BUS-870" voltageLevelId2="VL-870" p1="175.79567953715548" q1="27.446726758737988" p2="-175.44267109674212" q2="-31.58789904601113">
        <iidm:apparentPowerLimits1 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1518-870" r="8.65E-6" x="5.772E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" bus1="BUS-1518" connectableBus1="BUS-1518" voltageLevelId1="VL-1518" bus2="BUS-870" connectableBus2="BUS-870" voltageLevelId2="VL-870" p1="99.20450999275833" q1="-65.43963789840831" p2="-99.09356561865023" q2="65.07048247429356">
        <iidm:apparentPowerLimits1 permanentLimit="436.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="436.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="436.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="436.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="436.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="436.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1262-870#0" r="2.588E-5" x="1.5862000000000002E-4" g1="0.0" b1="1.52" g2="0.0" b2="1.52" bus1="BUS-1262" connectableBus1="BUS-1262" voltageLevelId1="VL-1262" bus2="BUS-870" connectableBus2="BUS-870" voltageLevelId2="VL-870" p1="90.87019664041107" q1="12.998747891268314" p2="-90.6727430940965" q2="-15.150709542960788">
        <iidm:apparentPowerLimits1 permanentLimit="422.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="422.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-976-871" r="1.1804E-4" x="5.293E-4" g1="0.0" b1="4.71" g2="0.0" b2="4.71" bus1="BUS-976" connectableBus1="BUS-976" voltageLevelId1="VL-976" bus2="BUS-871" connectableBus2="BUS-871" voltageLevelId2="VL-871" p1="-187.28420513365782" q1="39.29566578243959" p2="191.3952960724282" q2="-30.914652251701945">
        <iidm:apparentPowerLimits1 permanentLimit="252.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="252.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="252.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="252.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="252.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="252.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1163-874" r="1.101E-5" x="1.2445E-4" g1="0.0" b1="15.525" g2="0.0" b2="15.525" bus1="BUS-1163" connectableBus1="BUS-1163" voltageLevelId1="VL-1162" bus2="BUS-874" connectableBus2="BUS-874" voltageLevelId2="VL-874" p1="-59.98233749836387" q1="-102.79188123288617" p2="60.093528980278506" q2="69.93825768837782">
        <iidm:apparentPowerLimits1 permanentLimit="1488.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1488.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1488.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1488.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1488.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1488.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1181-874" r="9.0E-6" x="7.479000000000001E-5" g1="0.0" b1="4.909999999999999" g2="0.0" b2="4.909999999999999" bus1="BUS-1181" connectableBus1="BUS-1181" voltageLevelId1="VL-1179" bus2="BUS-874" connectableBus2="BUS-874" voltageLevelId2="VL-874" p1="-854.5812951677943" q1="137.8670246324319" p2="860.6571198883449" q2="-98.28801807173619">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1375-874" r="2.209E-5" x="2.4924E-4" g1="0.0" b1="28.665000000000003" g2="0.0" b2="28.665000000000003" bus1="BUS-1375" connectableBus1="BUS-1375" voltageLevelId1="VL-1373" bus2="BUS-874" connectableBus2="BUS-874" voltageLevelId2="VL-874" p1="22.820554362381625" q1="-47.704780734418065" p2="-22.804939655691836" q2="-15.552893951133209">
        <iidm:apparentPowerLimits1 permanentLimit="1617.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1617.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1617.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1617.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1617.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1617.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1180-874" r="9.0E-6" x="7.41E-5" g1="0.0" b1="6.5" g2="0.0" b2="6.5" bus1="BUS-1180" connectableBus1="BUS-1180" voltageLevelId1="VL-1180" bus2="BUS-874" connectableBus2="BUS-874" voltageLevelId2="VL-874" p1="-332.2026347782503" q1="46.81959442190492" p2="333.11991065322826" q2="-53.706816628877455">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1510-875" r="3.95E-6" x="2.607E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1510" connectableBus1="BUS-1510" voltageLevelId1="VL-1510" bus2="BUS-875" connectableBus2="BUS-875" voltageLevelId2="VL-875" p1="49.70945212783623" q1="-12.295092258755954" p2="-49.699999999673054" q2="11.799999999933199">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1374-876" r="1.022E-4" x="5.4673E-4" g1="0.0" b1="4.984999999999999" g2="0.0" b2="4.984999999999999" bus1="BUS-1374" connectableBus1="BUS-1374" voltageLevelId1="VL-1373" bus2="BUS-876" connectableBus2="BUS-876" voltageLevelId2="VL-876" p1="5.512283922547189" q1="6.506741571052191" p2="-5.496085496634033" q2="-17.266518448164973">
        <iidm:apparentPowerLimits1 permanentLimit="337.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="337.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1465-876" r="3.4880000000000005E-5" x="1.5777E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" bus1="BUS-1465" connectableBus1="BUS-1465" voltageLevelId1="VL-1465" bus2="BUS-876" connectableBus2="BUS-876" voltageLevelId2="VL-876" p1="-6.461651293762001" q1="-21.660682494617365" p2="6.476174564620899" q2="18.666505314023198">
        <iidm:apparentPowerLimits1 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-897-881" r="2.9978000000000003E-4" x="0.00100778" g1="0.0" b1="1.83" g2="0.0" b2="1.83" bus1="BUS-897" connectableBus1="BUS-897" voltageLevelId1="VL-897" bus2="BUS-881" connectableBus2="BUS-881" voltageLevelId2="VL-881" p1="17.784086720155436" q1="24.208723318867097" p2="-17.499999999999975" q2="-26.999999999999737"/>
    <iidm:line id="LINE-849-885" r="1.0250000000000002E-5" x="8.148000000000001E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" bus1="BUS-849" connectableBus1="BUS-849" voltageLevelId1="VL-849" bus2="BUS-885" connectableBus2="BUS-885" voltageLevelId2="VL-885" p1="277.513744974899" q1="33.58610425927955" p2="-276.7633229450609" q2="-29.129756030003577">
        <iidm:apparentPowerLimits1 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-887-886" r="4.3E-7" x="9.000000000000001E-7" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-887" connectableBus1="BUS-887" voltageLevelId1="VL-887" bus2="BUS-886" connectableBus2="BUS-886" voltageLevelId2="VL-886" p1="6.200015455634668" q1="0.17059652625831437" p2="-6.200000000047556" q2="-0.6000000000228415"/>
    <iidm:line id="LINE-1156-887" r="7.9E-6" x="3.9309999999999995E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" bus1="BUS-1156" connectableBus1="BUS-1156" voltageLevelId1="VL-1156" bus2="BUS-887" connectableBus2="BUS-887" voltageLevelId2="VL-887" p1="19.402080039655097" q1="15.540325963721788" p2="-19.397451278577133" q2="-16.280097084307545">
        <iidm:apparentPowerLimits1 permanentLimit="339.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="339.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="339.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="339.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="339.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="339.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1393-887" r="1.442E-5" x="6.696E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" bus1="BUS-1393" connectableBus1="BUS-1393" voltageLevelId1="VL-1393" bus2="BUS-887" connectableBus2="BUS-887" voltageLevelId2="VL-887" p1="57.8476408029783" q1="-4.299936731923385" p2="-57.80256417688678" q2="3.209500558180013">
        <iidm:apparentPowerLimits1 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-966-888" r="3.6E-7" x="9.3E-7" g1="0.0" b1="0.605" g2="0.0" b2="0.605" bus1="BUS-966" connectableBus1="BUS-966" voltageLevelId1="VL-966" bus2="BUS-888" connectableBus2="BUS-888" voltageLevelId2="VL-888" p1="-304.9470621173202" q1="121.96042109844866" p2="304.98406594604995" q2="-123.13643774396041">
        <iidm:apparentPowerLimits1 permanentLimit="655.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="655.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="655.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="655.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="655.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="655.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-967-889" r="2.8E-7" x="2.77E-6" g1="0.0" b1="0.29" g2="0.0" b2="0.29" bus1="BUS-967" connectableBus1="BUS-967" voltageLevelId1="VL-966" bus2="BUS-889" connectableBus2="BUS-889" voltageLevelId2="VL-889" p1="-149.89323089351504" q1="-34.11377148813822" p2="149.89999973616622" q2="33.61413848822332">
        <iidm:apparentPowerLimits1 permanentLimit="2187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2187.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2187.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1361-891" r="1.734E-5" x="1.8573E-4" g1="0.0" b1="20.36" g2="0.0" b2="20.36" bus1="BUS-1361" connectableBus1="BUS-1361" voltageLevelId1="VL-1360" bus2="BUS-891" connectableBus2="BUS-891" voltageLevelId2="VL-891" p1="-414.57976324884936" q1="-30.515901214347828" p2="417.3358551914977" q2="15.51548261475619">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1365-891" r="2.1810000000000003E-5" x="3.1662000000000004E-4" g1="0.0" b1="41.155" g2="0.0" b2="41.155" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId1="VL-1363" bus2="BUS-891" connectableBus2="BUS-891" voltageLevelId2="VL-891" p1="382.5348505984547" q1="-50.87532461532736" p2="-379.64548842088976" q2="1.8815521344747566">
        <iidm:apparentPowerLimits1 permanentLimit="1842.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1842.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1448-890" r="1.711E-5" x="1.7313E-4" g1="0.0" b1="22.38" g2="0.0" b2="22.38" bus1="BUS-1448" connectableBus1="BUS-1448" voltageLevelId1="VL-1448" bus2="BUS-890" connectableBus2="BUS-890" voltageLevelId2="VL-890" p1="-62.04809071130038" q1="-81.37954777339618" p2="62.16000588859967" q2="33.38845211301712">
        <iidm:apparentPowerLimits1 permanentLimit="1828.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1828.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1365-890" r="2.1810000000000003E-5" x="3.1648E-4" g1="0.0" b1="41.01" g2="0.0" b2="41.01" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId1="VL-1363" bus2="BUS-890" connectableBus2="BUS-890" voltageLevelId2="VL-890" p1="310.1936879782928" q1="-58.70532668712127" p2="-308.2906453421049" q2="-4.448483231135342">
        <iidm:apparentPowerLimits1 permanentLimit="1842.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1842.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-995-892" r="1.98E-6" x="6.52E-6" g1="0.0" b1="29.160000000000004" g2="0.0" b2="29.160000000000004" bus1="BUS-995" connectableBus1="BUS-995" voltageLevelId1="VL-995" bus2="BUS-892" connectableBus2="BUS-892" voltageLevelId2="VL-892" p1="-174.37580277738758" q1="33.326528205830805" p2="174.43883141347612" q2="-96.57665833630168">
        <iidm:apparentPowerLimits1 permanentLimit="475.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="475.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="475.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="475.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="475.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="475.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1124-892" r="3.16E-6" x="1.442E-5" g1="0.0" b1="6.63" g2="0.0" b2="6.63" bus1="BUS-1124" connectableBus1="BUS-1124" voltageLevelId1="VL-1124" bus2="BUS-892" connectableBus2="BUS-892" voltageLevelId2="VL-892" p1="-31.199999999989856" q1="5.299999999989772" p2="31.203281605228845" q2="-19.713207419783505">
        <iidm:apparentPowerLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="290.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-995-892#0" r="2.3699999999999998E-6" x="1.4220000000000001E-5" g1="0.0" b1="9.365" g2="0.0" b2="9.365" bus1="BUS-995" connectableBus1="BUS-995" voltageLevelId1="VL-995" bus2="BUS-892" connectableBus2="BUS-892" voltageLevelId2="VL-892" p1="-85.70594689469438" q1="9.642937096286081" p2="85.72280189698176" q2="-29.921819550973762">
        <iidm:apparentPowerLimits1 permanentLimit="434.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="434.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1123-892" r="2.5700000000000004E-6" x="1.0070000000000002E-5" g1="0.0" b1="6.074999999999999" g2="0.0" b2="6.074999999999999" bus1="BUS-1123" connectableBus1="BUS-1123" voltageLevelId1="VL-1123" bus2="BUS-892" connectableBus2="BUS-892" voltageLevelId2="VL-892" p1="-41.89999999997255" q1="5.3999999999929384" p2="41.90448751294275" q2="-18.601976537075966">
        <iidm:apparentPowerLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="290.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1387-896" r="3.319E-5" x="2.2716000000000001E-4" g1="0.0" b1="2.075" g2="0.0" b2="2.075" bus1="BUS-1387" connectableBus1="BUS-1387" voltageLevelId1="VL-1387" bus2="BUS-896" connectableBus2="BUS-896" voltageLevelId2="VL-896" p1="82.04105138579864" q1="-10.491780316621874" p2="-81.8288528070498" q2="7.533419023069183"/>
    <iidm:line id="LINE-921-897" r="2.4307E-4" x="7.8747E-4" g1="0.0" b1="1.2550000000000001" g2="0.0" b2="1.2550000000000001" bus1="BUS-921" connectableBus1="BUS-921" voltageLevelId1="VL-921" bus2="BUS-897" connectableBus2="BUS-897" voltageLevelId2="VL-897" p1="-17.787175709828094" q1="28.27277247233958" p2="18.053190305011356" q2="-30.10514550348352"/>
    <iidm:line id="LINE-1356-898" r="3.4000000000000003E-7" x="9.4E-7" g1="0.0" b1="0.1" g2="0.0" b2="0.1" bus1="BUS-1356" connectableBus1="BUS-1356" voltageLevelId1="VL-1356" bus2="BUS-898" connectableBus2="BUS-898" voltageLevelId2="VL-898" p1="20.998863551928327" q1="-11.999910713668815" p2="-20.998682648800337" q2="11.781515070795363">
        <iidm:apparentPowerLimits1 permanentLimit="286.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="286.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="286.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="286.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="286.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="286.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1376-898" r="3.297E-5" x="2.1902000000000003E-4" g1="0.0" b1="2.33" g2="0.0" b2="2.33" bus1="BUS-1376" connectableBus1="BUS-1376" voltageLevelId1="VL-1376" bus2="BUS-898" connectableBus2="BUS-898" voltageLevelId2="VL-898" p1="-150.44463165377812" q1="13.798203908418502" p2="151.13688306429412" q2="-14.291024715312728">
        <iidm:apparentPowerLimits1 permanentLimit="477.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="477.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="477.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="477.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="477.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="477.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1056-899" r="1.4959999999999999E-5" x="1.4148E-4" g1="0.0" b1="18.485" g2="0.0" b2="18.485" bus1="BUS-1056" connectableBus1="BUS-1056" voltageLevelId1="VL-1055" bus2="BUS-899" connectableBus2="BUS-899" voltageLevelId2="VL-899" p1="494.1360679001098" q1="-62.84569751382508" p2="-490.7734360036997" q2="54.1543178449316">
        <iidm:apparentPowerLimits1 permanentLimit="1537.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1537.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1537.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1537.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1537.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1537.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1302-899" r="9.42E-6" x="9.536E-5" g1="0.0" b1="12.275" g2="0.0" b2="12.275" bus1="BUS-1302" connectableBus1="BUS-1302" voltageLevelId1="VL-1301" bus2="BUS-899" connectableBus2="BUS-899" voltageLevelId2="VL-899" p1="-423.72449382207617" q1="46.16957758431445" p2="425.2952767911921" q2="-57.202700572205345">
        <iidm:apparentPowerLimits1 permanentLimit="1633.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1633.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1056-899#0" r="1.4959999999999999E-5" x="1.4148E-4" g1="0.0" b1="18.485" g2="0.0" b2="18.485" bus1="BUS-1056" connectableBus1="BUS-1056" voltageLevelId1="VL-1055" bus2="BUS-899" connectableBus2="BUS-899" voltageLevelId2="VL-899" p1="494.1360679001098" q1="-62.84569751382508" p2="-490.7734360036997" q2="54.1543178449316">
        <iidm:apparentPowerLimits1 permanentLimit="1537.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1537.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1537.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1537.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1537.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1537.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1302-899#0" r="9.42E-6" x="9.536E-5" g1="0.0" b1="12.275" g2="0.0" b2="12.275" bus1="BUS-1302" connectableBus1="BUS-1302" voltageLevelId1="VL-1301" bus2="BUS-899" connectableBus2="BUS-899" voltageLevelId2="VL-899" p1="-423.72449382207617" q1="46.16957758431445" p2="425.2952767911921" q2="-57.202700572205345">
        <iidm:apparentPowerLimits1 permanentLimit="1633.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1633.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1232-900" r="2.77E-6" x="6.32E-6" g1="0.0" b1="3.0349999999999997" g2="0.0" b2="3.0349999999999997" bus1="BUS-1232" connectableBus1="BUS-1232" voltageLevelId1="VL-1232" bus2="BUS-900" connectableBus2="BUS-900" voltageLevelId2="VL-900" p1="-1.5999529731446198" q1="-7.214728347771236" p2="1.6000000000042" q2="0.7000000000033099">
        <iidm:apparentPowerLimits1 permanentLimit="268.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="268.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1232-901" r="3.95E-6" x="7.31E-6" g1="0.0" b1="3.1399999999999997" g2="0.0" b2="3.1399999999999997" bus1="BUS-1232" connectableBus1="BUS-1232" voltageLevelId1="VL-1232" bus2="BUS-901" connectableBus2="BUS-901" voltageLevelId2="VL-901" p1="0.7000300443610206" q1="-6.140094643344051" p2="-0.6999999999888711" q2="-0.5999999999736353"/>
    <iidm:line id="LINE-1206-902" r="1.78E-6" x="9.280000000000001E-6" g1="0.0" b1="17.82" g2="0.0" b2="17.82" bus1="BUS-1206" connectableBus1="BUS-1206" voltageLevelId1="VL-1206" bus2="BUS-902" connectableBus2="BUS-902" voltageLevelId2="VL-902" p1="21.40107126647914" q1="-5.2942077344662515" p2="-21.399997568396973" q2="-33.599998640993476">
        <iidm:apparentPowerLimits1 permanentLimit="455.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="455.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1413-904" r="1.2246999999999998E-4" x="4.4385000000000003E-4" g1="0.0" b1="3.6949999999999994" g2="0.0" b2="3.6949999999999994" bus1="BUS-1413" connectableBus1="BUS-1413" voltageLevelId1="VL-1413" bus2="BUS-904" connectableBus2="BUS-904" voltageLevelId2="VL-904" p1="-118.43807411781488" q1="11.35534496496625" p2="120.04380263733296" q2="-13.642722232145637">
        <iidm:apparentPowerLimits1 permanentLimit="357.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="357.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="357.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="357.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="357.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="357.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1272-903" r="9.9E-7" x="9.88E-6" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1272" connectableBus1="BUS-1272" voltageLevelId1="VL-1272" bus2="BUS-903" connectableBus2="BUS-903" voltageLevelId2="VL-903" p1="-198.51627758297255" q1="16.19980915333717" p2="198.55188141130392" q2="-16.28582296073641">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-923-905" r="6.918E-5" x="4.6044E-4" g1="0.0" b1="4.255" g2="0.0" b2="4.255" bus1="BUS-923" connectableBus1="BUS-923" voltageLevelId1="VL-923" bus2="BUS-905" connectableBus2="BUS-905" voltageLevelId2="VL-905" p1="35.4870953624742" q1="2.807385359591778" p2="-35.402008767403665" q2="-11.279853218012551">
        <iidm:apparentPowerLimits1 permanentLimit="535.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="535.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1104-906" r="1.58E-6" x="2.89E-6" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1104" connectableBus1="BUS-1104" voltageLevelId1="VL-1104" bus2="BUS-906" connectableBus2="BUS-906" voltageLevelId2="VL-906" p1="4.100026186670269" q1="-2.0787824999375664" p2="-4.099999999943896" q2="-0.09999999996358475"/>
    <iidm:line id="LINE-1105-907" r="1.45E-6" x="2.65E-6" g1="0.0" b1="0.91" g2="0.0" b2="0.91" bus1="BUS-1105" connectableBus1="BUS-1105" voltageLevelId1="VL-1105" bus2="BUS-907" connectableBus2="BUS-907" voltageLevelId2="VL-907" p1="0.7000008492509112" q1="-0.6015902437907413" p2="-0.699999999972527" q2="-1.2999999999290575"/>
    <iidm:line id="LINE-1511-908" r="2.22E-6" x="7.1100000000000005E-6" g1="0.0" b1="0.02" g2="0.0" b2="0.02" bus1="BUS-1511" connectableBus1="BUS-1511" voltageLevelId1="VL-1511" bus2="BUS-908" connectableBus2="BUS-908" voltageLevelId2="VL-908" p1="-16.897086868940807" q1="-1.9416543481626782" p2="16.897679389240505" q2="1.9002083772663012"/>
    <iidm:line id="LINE-1510-909" r="9.68E-6" x="6.440000000000001E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" bus1="BUS-1510" connectableBus1="BUS-1510" voltageLevelId1="VL-1510" bus2="BUS-909" connectableBus2="BUS-909" voltageLevelId2="VL-909" p1="15.353687925176885" q1="5.94451269430115" p2="-15.351213647160417" q2="-7.249855049041163">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-962-913" r="2.29E-6" x="4.19E-6" g1="0.0" b1="2.635" g2="0.0" b2="2.635" bus1="BUS-962" connectableBus1="BUS-962" voltageLevelId1="VL-962" bus2="BUS-913" connectableBus2="BUS-913" voltageLevelId2="VL-913" p1="20.90096143148133" q1="-1.1153813829783445" p2="-20.89999999997373" q2="-4.400000000021406"/>
    <iidm:line id="LINE-962-914" r="2.29E-6" x="4.19E-6" g1="0.0" b1="2.635" g2="0.0" b2="2.635" bus1="BUS-962" connectableBus1="BUS-962" voltageLevelId1="VL-962" bus2="BUS-914" connectableBus2="BUS-914" voltageLevelId2="VL-914" p1="23.201179018466952" q1="-3.6150107062721855" p2="-23.199999999964543" q2="-1.900000000059969"/>
    <iidm:line id="LINE-962-912" r="2.8400000000000003E-6" x="5.199999999999999E-6" g1="0.0" b1="2.305" g2="0.0" b2="2.305" bus1="BUS-962" connectableBus1="BUS-962" voltageLevelId1="VL-962" bus2="BUS-912" connectableBus2="BUS-912" voltageLevelId2="VL-912" p1="27.20201106332051" q1="-1.2223748372640106" p2="-27.199999999948695" q2="-3.600000000014078"/>
    <iidm:line id="LINE-1306-917" r="4.0000000000000003E-7" x="1.086E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1306" connectableBus1="BUS-1306" voltageLevelId1="VL-1306" bus2="BUS-917" connectableBus2="BUS-917" voltageLevelId2="VL-917" p1="914.9503129003957" q1="133.32819146205327" p2="-914.6164979711336" q2="-124.67420060016094">
        <iidm:apparentPowerLimits1 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1311-917" r="5.9E-7" x="1.047E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1311" connectableBus1="BUS-1311" voltageLevelId1="VL-1311" bus2="BUS-917" connectableBus2="BUS-917" voltageLevelId2="VL-917" p1="-457.411359379854" q1="-49.68723855038159" p2="457.53387673179884" q2="51.45334443919785">
        <iidm:apparentPowerLimits1 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1184-918" r="9.007E-5" x="4.3872000000000003E-4" g1="0.0" b1="3.7449999999999997" g2="0.0" b2="3.7449999999999997" bus1="BUS-1184" connectableBus1="BUS-1184" voltageLevelId1="VL-1184" bus2="BUS-918" connectableBus2="BUS-918" voltageLevelId2="VL-918" p1="-103.93330967270451" q1="10.97629379015752" p2="104.86100183566475" q2="-14.504924200186506">
        <iidm:apparentPowerLimits1 permanentLimit="384.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="384.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1238-918" r="2.738E-5" x="1.8562E-4" g1="0.0" b1="2.0" g2="0.0" b2="2.0" bus1="BUS-1238" connectableBus1="BUS-1238" voltageLevelId1="VL-1237" bus2="BUS-918" connectableBus2="BUS-918" voltageLevelId2="VL-918" p1="30.15714206257058" q1="-11.93585410915662" p2="-30.13156950437387" q2="7.800341941245441">
        <iidm:apparentPowerLimits1 permanentLimit="503.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="503.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="503.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="503.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="503.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="503.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1503-918" r="2.078E-5" x="8.442E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" bus1="BUS-1503" connectableBus1="BUS-1503" voltageLevelId1="VL-1503" bus2="BUS-918" connectableBus2="BUS-918" voltageLevelId2="VL-918" p1="-95.02795606273799" q1="-4.765461054882005" p2="95.20305237575147" q2="3.8414528970724184">
        <iidm:apparentPowerLimits1 permanentLimit="360.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="360.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-998-920" r="2.8E-7" x="1.72E-6" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" bus1="BUS-998" connectableBus1="BUS-998" voltageLevelId1="VL-998" bus2="BUS-920" connectableBus2="BUS-920" voltageLevelId2="VL-920" p1="4.706808857207529E-7" q1="-2.767359477281432" p2="1.2132226759245702E-11" q2="-9.705781407396562E-11">
        <iidm:apparentPowerLimits1 permanentLimit="455.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="455.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1264-921" r="2.0569000000000002E-4" x="6.5387E-4" g1="0.0" b1="1.085" g2="0.0" b2="1.085" bus1="BUS-1264" connectableBus1="BUS-1264" voltageLevelId1="VL-1264" bus2="BUS-921" connectableBus2="BUS-921" voltageLevelId2="VL-921" p1="-95.92560922098104" q1="22.11806039595218" p2="97.78351322640869" q2="-18.567268197234522"/>
    <iidm:line id="LINE-1130-922" r="1.26E-6" x="2.61E-6" g1="0.0" b1="0.76" g2="0.0" b2="0.76" bus1="BUS-1130" connectableBus1="BUS-1130" voltageLevelId1="VL-1130" bus2="BUS-922" connectableBus2="BUS-922" voltageLevelId2="VL-922" p1="11.900163656571197" q1="0.1321998151109649" p2="-11.899999999458963" q2="-1.8000000001351393"/>
    <iidm:line id="LINE-1203-923" r="8.3E-6" x="3.9309999999999995E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" bus1="BUS-1203" connectableBus1="BUS-1203" voltageLevelId1="VL-1203" bus2="BUS-923" connectableBus2="BUS-923" voltageLevelId2="VL-923" p1="-24.299999996044928" q1="2.699999999302356" p2="24.304664084202212" q2="-3.436020696550464">
        <iidm:apparentPowerLimits1 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1360-923" r="2.825E-5" x="1.8943E-4" g1="0.0" b1="1.72" g2="0.0" b2="1.72" bus1="BUS-1360" connectableBus1="BUS-1360" voltageLevelId1="VL-1360" bus2="BUS-923" connectableBus2="BUS-923" voltageLevelId2="VL-923" p1="118.11023972875208" q1="-5.8334335533587325" p2="-117.74238154227616" q2="4.618666799543861">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1362-923" r="3.338E-5" x="1.9161000000000002E-4" g1="0.0" b1="1.7449999999999999" g2="0.0" b2="1.7449999999999999" bus1="BUS-1362" connectableBus1="BUS-1362" voltageLevelId1="VL-1362" bus2="BUS-923" connectableBus2="BUS-923" voltageLevelId2="VL-923" p1="-73.94267802994764" q1="15.445362974261789" p2="74.12270491147453" q2="-18.141337442042705">
        <iidm:apparentPowerLimits1 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1204-923" r="8.3E-6" x="3.832E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" bus1="BUS-1204" connectableBus1="BUS-1204" voltageLevelId1="VL-1204" bus2="BUS-923" connectableBus2="BUS-923" voltageLevelId2="VL-923" p1="-12.39999999803337" q1="-0.8000000002327208" p2="12.401196770489914" q2="0.047441867107123864">
        <iidm:apparentPowerLimits1 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1360-923#0" r="2.588E-5" x="1.7264000000000003E-4" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" bus1="BUS-1360" connectableBus1="BUS-1360" voltageLevelId1="VL-1360" bus2="BUS-923" connectableBus2="BUS-923" voltageLevelId2="VL-923" p1="129.57892106608676" q1="-6.1582951960645405" p2="-129.17327957624255" q2="5.5038641141697635">
        <iidm:apparentPowerLimits1 permanentLimit="524.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="524.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1232-924" r="3.56E-6" x="9.88E-6" g1="0.0" b1="5.47" g2="0.0" b2="5.47" bus1="BUS-1232" connectableBus1="BUS-1232" voltageLevelId1="VL-1232" bus2="BUS-924" connectableBus2="BUS-924" voltageLevelId2="VL-924" p1="41.205644633176405" q1="-7.824349898366227" p2="-41.200000000012515" q2="-3.90000000001419">
        <iidm:apparentPowerLimits1 permanentLimit="280.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="280.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="280.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="280.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="280.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="280.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1392-925" r="2.568E-5" x="1.1358000000000001E-4" g1="0.0" b1="7.695" g2="0.0" b2="7.695" bus1="BUS-1392" connectableBus1="BUS-1392" voltageLevelId1="VL-1392" bus2="BUS-925" connectableBus2="BUS-925" voltageLevelId2="VL-925" p1="29.57948273686743" q1="-21.923311497903057" p2="-29.553383919263297" q2="5.873315583399908">
        <iidm:apparentPowerLimits1 permanentLimit="319.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="319.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1512-925" r="4.54E-6" x="3.9899999999999994E-5" g1="0.0" b1="18.375" g2="0.0" b2="18.375" bus1="BUS-1512" connectableBus1="BUS-1512" voltageLevelId1="VL-1512" bus2="BUS-925" connectableBus2="BUS-925" voltageLevelId2="VL-925" p1="99.07214018681742" q1="-38.832333618047485" p2="-99.02807402731278" q2="0.6002125817045176">
        <iidm:apparentPowerLimits1 permanentLimit="428.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="428.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1392-925#0" r="9.09E-6" x="7.901E-5" g1="0.0" b1="22.225" g2="0.0" b2="22.225" bus1="BUS-1392" connectableBus1="BUS-1392" voltageLevelId1="VL-1392" bus2="BUS-925" connectableBus2="BUS-925" voltageLevelId2="VL-925" p1="45.23940684750063" q1="-38.822812445776094" p2="-45.219602037578674" q2="-7.69466710933937">
        <iidm:apparentPowerLimits1 permanentLimit="428.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="428.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-928-926" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-928" connectableBus1="BUS-928" voltageLevelId1="VL-928" bus2="BUS-926" connectableBus2="BUS-926" voltageLevelId2="VL-926" p1="33.998187201948326" q1="-2.6748357202499724" p2="-33.99816614030324" q2="2.68731474472544">
        <iidm:apparentPowerLimits1 permanentLimit="389.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="389.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-927-926" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-927" connectableBus1="BUS-927" voltageLevelId1="VL-927" bus2="BUS-926" connectableBus2="BUS-926" voltageLevelId2="VL-926" p1="5.507177141462591E-12" q1="0.0" p2="-1.5168072635384256E-11" q2="0.0">
        <iidm:apparentPowerLimits1 permanentLimit="389.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="389.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1222-930" r="4.25E-6" x="1.934E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" bus1="BUS-1222" connectableBus1="BUS-1222" voltageLevelId1="VL-1222" bus2="BUS-930" connectableBus2="BUS-930" voltageLevelId2="VL-930" p1="1.0303042209569339E-7" q1="-0.32322466456323484" p2="0.0" q2="0.0">
        <iidm:apparentPowerLimits1 permanentLimit="265.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="265.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1125-931" r="5.7980000000000004E-5" x="3.9696E-4" g1="0.0" b1="3.62" g2="0.0" b2="3.62" bus1="BUS-1125" connectableBus1="BUS-1125" voltageLevelId1="VL-1125" bus2="BUS-931" connectableBus2="BUS-931" voltageLevelId2="VL-931" p1="58.65907197795433" q1="3.984745097616386" p2="-58.474717120543616" q2="-10.656557080090943">
        <iidm:apparentPowerLimits1 permanentLimit="420.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="420.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1541-931" r="4.938E-5" x="3.3165E-4" g1="0.0" b1="3.0349999999999997" g2="0.0" b2="3.0349999999999997" bus1="BUS-1541" connectableBus1="BUS-1541" voltageLevelId1="VL-1541" bus2="BUS-931" connectableBus2="BUS-931" voltageLevelId2="VL-931" p1="17.8422548809008" q1="4.6240848189923796" p2="-17.82507131924537" q2="-11.14345223391268">
        <iidm:apparentPowerLimits1 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1834-933" r="1.0579999999999999E-5" x="1.937E-5" g1="0.0" b1="8.05" g2="0.0" b2="8.05" bus1="BUS-1834" connectableBus1="BUS-1834" voltageLevelId1="VL-1834" bus2="BUS-933" connectableBus2="BUS-933" voltageLevelId2="VL-933" p1="1.4999999999656688" q1="2.799999999924938" p2="-1.4986895346057076" q2="-20.02479077909214"/>
    <iidm:line id="LINE-1170-938" r="1.027E-5" x="1.2543E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" bus1="BUS-1170" connectableBus1="BUS-1170" voltageLevelId1="VL-1170" bus2="BUS-938" connectableBus2="BUS-938" voltageLevelId2="VL-938" p1="-86.24769198312006" q1="25.820528714200204" p2="86.32642724938279" q2="-27.443780229684595">
        <iidm:apparentPowerLimits1 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1238-938" r="6.935E-5" x="3.6516E-4" g1="0.0" b1="3.315" g2="0.0" b2="3.315" bus1="BUS-1238" connectableBus1="BUS-1238" voltageLevelId1="VL-1237" bus2="BUS-938" connectableBus2="BUS-938" voltageLevelId2="VL-938" p1="-106.1933336883256" q1="39.35956514981453" p2="107.03875745928211" q2="-41.993790206253145">
        <iidm:apparentPowerLimits1 permanentLimit="369.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="369.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1170-938#0" r="1.798E-5" x="1.2089000000000002E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" bus1="BUS-1170" connectableBus1="BUS-1170" voltageLevelId1="VL-1170" bus2="BUS-938" connectableBus2="BUS-938" voltageLevelId2="VL-938" p1="-86.77608014214411" q1="32.52468634692583" p2="86.92223399763782" q2="-33.91412732020475">
        <iidm:apparentPowerLimits1 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-985-938" r="4.800000000000001E-7" x="8.8E-7" g1="0.0" b1="0.05" g2="0.0" b2="0.05" bus1="BUS-985" connectableBus1="BUS-985" voltageLevelId1="VL-985" bus2="BUS-938" connectableBus2="BUS-938" voltageLevelId2="VL-938" p1="226.8876470375771" q1="-64.1046692778994" p2="-226.8625111958673" q2="64.04461884954985"/>
    <iidm:line id="LINE-984-938" r="4.800000000000001E-7" x="8.8E-7" g1="0.0" b1="0.05" g2="0.0" b2="0.05" bus1="BUS-984" connectableBus1="BUS-984" voltageLevelId1="VL-984" bus2="BUS-938" connectableBus2="BUS-938" voltageLevelId2="VL-938" p1="576.5094942772631" q1="-128.6422508692374" p2="-576.3517410274337" q2="128.82532126749982"/>
    <iidm:line id="LINE-1040-939" r="5.906E-5" x="2.6627000000000004E-4" g1="0.0" b1="2.2800000000000002" g2="0.0" b2="2.2800000000000002" bus1="BUS-1040" connectableBus1="BUS-1040" voltageLevelId1="VL-1040" bus2="BUS-939" connectableBus2="BUS-939" voltageLevelId2="VL-939" p1="0.10026686608176566" q1="-4.7810875116855245" p2="-0.09999999995401511" q2="-0.2999999999196332">
        <iidm:apparentPowerLimits1 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1040-940" r="5.906E-5" x="2.6627000000000004E-4" g1="0.0" b1="2.2249999999999996" g2="0.0" b2="2.2249999999999996" bus1="BUS-1040" connectableBus1="BUS-1040" voltageLevelId1="VL-1040" bus2="BUS-940" connectableBus2="BUS-940" voltageLevelId2="VL-940" p1="4.801346443741923" q1="-0.9479193113392209" p2="-4.799999996559735" q2="-3.9999999993378283">
        <iidm:apparentPowerLimits1 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-981-943" r="4.573E-5" x="2.0316E-4" g1="0.0" b1="2.025" g2="0.0" b2="2.025" bus1="BUS-981" connectableBus1="BUS-981" voltageLevelId1="VL-981" bus2="BUS-943" connectableBus2="BUS-943" voltageLevelId2="VL-943" p1="-75.09492385189233" q1="-0.180226652408376" p2="75.3298958765632" q2="-3.236749523042263">
        <iidm:apparentPowerLimits1 permanentLimit="289.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="289.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="289.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="289.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="289.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="289.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1280-944" r="2.825E-5" x="1.9239E-4" g1="0.0" b1="2.3800000000000003" g2="0.0" b2="2.3800000000000003" bus1="BUS-1280" connectableBus1="BUS-1280" voltageLevelId1="VL-1280" bus2="BUS-944" connectableBus2="BUS-944" voltageLevelId2="VL-944" p1="68.02274735871619" q1="5.314842819656882" p2="-67.89999999994036" q2="-9.60000000000357">
        <iidm:apparentPowerLimits1 permanentLimit="430.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="430.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1513-946" r="3.0738E-4" x="7.5586E-4" g1="0.0" b1="0.045" g2="0.0" b2="0.045" bus1="BUS-1513" connectableBus1="BUS-1513" voltageLevelId1="VL-1513" bus2="BUS-946" connectableBus2="BUS-946" voltageLevelId2="VL-946" p1="18.623911983265884" q1="-5.838431316397067" p2="-18.52120847403893" q2="5.988646145129262"/>
    <iidm:line id="LINE-1239-947" r="7.723E-5" x="4.4444E-4" g1="0.0" b1="4.1" g2="0.0" b2="4.1" bus1="BUS-1239" connectableBus1="BUS-1239" voltageLevelId1="VL-1239" bus2="BUS-947" connectableBus2="BUS-947" voltageLevelId2="VL-947" p1="65.99703973162976" q1="-19.837063665256345" p2="-65.67542731770106" q2="12.631729498716243">
        <iidm:apparentPowerLimits1 permanentLimit="472.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="472.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="472.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="472.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="472.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="472.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1225-948" r="1.6590000000000002E-5" x="1.1575000000000001E-4" g1="0.0" b1="0.455" g2="0.0" b2="0.455" bus1="BUS-1225" connectableBus1="BUS-1225" voltageLevelId1="VL-1225" bus2="BUS-948" connectableBus2="BUS-948" voltageLevelId2="VL-948" p1="1.0680150736084665E-4" q1="-3.1372537382052883" p2="3.702362502152069E-13" q2="2.1500000000025414">
        <iidm:apparentPowerLimits1 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1225-948#0" r="1.6590000000000002E-5" x="1.1575000000000001E-4" g1="0.0" b1="0.455" g2="0.0" b2="0.455" bus1="BUS-1225" connectableBus1="BUS-1225" voltageLevelId1="VL-1225" bus2="BUS-948" connectableBus2="BUS-948" voltageLevelId2="VL-948" p1="1.0680150736084665E-4" q1="-3.1372537382052883" p2="3.702362502152069E-13" q2="2.1500000000025414">
        <iidm:apparentPowerLimits1 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-951-950" r="2.1E-7" x="3.39E-6" g1="0.0" b1="0.43499999999999994" g2="0.0" b2="0.43499999999999994" bus1="BUS-951" connectableBus1="BUS-951" voltageLevelId1="VL-951" bus2="BUS-950" connectableBus2="BUS-950" voltageLevelId2="VL-950" p1="808.2604128653555" q1="-7.677536140980681" p2="-808.1346825321566" q2="8.757936190199642">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-952-950" r="2.1E-7" x="3.25E-6" g1="0.0" b1="0.43499999999999994" g2="0.0" b2="0.43499999999999994" bus1="BUS-952" connectableBus1="BUS-952" voltageLevelId1="VL-952" bus2="BUS-950" connectableBus2="BUS-950" voltageLevelId2="VL-950" p1="831.5604128653586" q1="-0.03381589560771061" p2="-831.4273471566162" q2="1.143892563807481">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1176-953" r="4.741000000000001E-5" x="2.2124000000000002E-4" g1="0.0" b1="1.9" g2="0.0" b2="1.9" bus1="BUS-1176" connectableBus1="BUS-1176" voltageLevelId1="VL-1176" bus2="BUS-953" connectableBus2="BUS-953" voltageLevelId2="VL-953" p1="52.584517509827" q1="-6.665344539115331" p2="-52.45950476842053" q2="3.2378849331826896">
        <iidm:apparentPowerLimits1 permanentLimit="320.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="320.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="320.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="320.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="320.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="320.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1275-955" r="1.98E-6" x="7.510000000000001E-6" g1="0.0" b1="4.6049999999999995" g2="0.0" b2="4.6049999999999995" bus1="BUS-1275" connectableBus1="BUS-1275" voltageLevelId1="VL-1275" bus2="BUS-955" connectableBus2="BUS-955" voltageLevelId2="VL-955" p1="-42.0999999999766" q1="-3.399999999983038" p2="42.10322885219734" q2="-6.613249390195981">
        <iidm:apparentPowerLimits1 permanentLimit="401.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="401.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1118-957" r="2.133E-5" x="9.659E-5" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" bus1="BUS-1118" connectableBus1="BUS-1118" voltageLevelId1="VL-1118" bus2="BUS-957" connectableBus2="BUS-957" voltageLevelId2="VL-957" p1="29.89212557498464" q1="-5.795885329847888" p2="-29.873631803341826" q2="4.164790022740765">
        <iidm:apparentPowerLimits1 permanentLimit="312.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="312.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="312.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="312.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="312.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="312.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1149-958" r="2.438E-5" x="1.6458E-4" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" bus1="BUS-1149" connectableBus1="BUS-1149" voltageLevelId1="VL-1149" bus2="BUS-958" connectableBus2="BUS-958" voltageLevelId2="VL-958" p1="82.5315514727912" q1="5.021008927436968" p2="-82.3807983603039" q2="-7.475901112352927">
        <iidm:apparentPowerLimits1 permanentLimit="416.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="416.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1149-958#0" r="2.4299999999999998E-5" x="1.6454E-4" g1="0.0" b1="1.5949999999999998" g2="0.0" b2="1.5949999999999998" bus1="BUS-1149" connectableBus1="BUS-1149" voltageLevelId1="VL-1149" bus2="BUS-958" connectableBus2="BUS-958" voltageLevelId2="VL-958" p1="82.55400648714748" q1="5.031739885799548" p2="-82.40365539438491" q2="-7.541547678670978">
        <iidm:apparentPowerLimits1 permanentLimit="416.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="416.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1154-959" r="3.56E-6" x="1.4220000000000001E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1154" connectableBus1="BUS-1154" voltageLevelId1="VL-1154" bus2="BUS-959" connectableBus2="BUS-959" voltageLevelId2="VL-959" p1="17.36984755626715" q1="13.052895499433898" p2="-17.36832354137409" q2="-13.046808001732618">
        <iidm:apparentPowerLimits1 permanentLimit="368.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="368.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1391-961" r="6.16E-6" x="6.627E-5" g1="0.0" b1="7.655" g2="0.0" b2="7.655" bus1="BUS-1391" connectableBus1="BUS-1391" voltageLevelId1="VL-1389" bus2="BUS-961" connectableBus2="BUS-961" voltageLevelId2="VL-961" p1="-215.4929991117951" q1="-25.179376748262655" p2="215.7557950099672" q2="11.201575857651166">
        <iidm:apparentPowerLimits1 permanentLimit="1754.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1754.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1754.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1754.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1754.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1754.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1105-962" r="7.76E-6" x="4.612E-5" g1="0.0" b1="8.68" g2="0.0" b2="8.68" bus1="BUS-1105" connectableBus1="BUS-1105" voltageLevelId1="VL-1105" bus2="BUS-962" connectableBus2="BUS-962" voltageLevelId2="VL-962" p1="-49.59830563063626" q1="-23.623784910672928" p2="49.618149380011516" q2="5.585045166784661">
        <iidm:apparentPowerLimits1 permanentLimit="325.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="325.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1431-962" r="1.19E-6" x="6.91E-6" g1="0.0" b1="0.38" g2="0.0" b2="0.38" bus1="BUS-1431" connectableBus1="BUS-1431" voltageLevelId1="VL-1431" bus2="BUS-962" connectableBus2="BUS-962" voltageLevelId2="VL-962" p1="91.75795104985241" q1="-0.17641723080306554" p2="-91.74838309576965" q2="-0.5637906740658806">
        <iidm:apparentPowerLimits1 permanentLimit="397.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="397.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="397.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="397.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="397.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="397.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1430-962" r="1.19E-6" x="7.1100000000000005E-6" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" bus1="BUS-1430" connectableBus1="BUS-1430" voltageLevelId1="VL-1430" bus2="BUS-962" connectableBus2="BUS-962" voltageLevelId2="VL-962" p1="79.76948122653808" q1="1.6775342039000694" p2="-79.76224536602957" q2="-2.3777139256226936">
        <iidm:apparentPowerLimits1 permanentLimit="356.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="356.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1471-962" r="1.126E-5" x="5.965E-5" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" bus1="BUS-1471" connectableBus1="BUS-1471" voltageLevelId1="VL-1471" bus2="BUS-962" connectableBus2="BUS-962" voltageLevelId2="VL-962" p1="78.99918802260247" q1="-5.392709346078183" p2="-78.93192318459609" q2="4.052001811379654">
        <iidm:apparentPowerLimits1 permanentLimit="272.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="272.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1373-965" r="3.2364E-4" x="9.522700000000001E-4" g1="0.0" b1="1.485" g2="0.0" b2="1.485" bus1="BUS-1373" connectableBus1="BUS-1373" voltageLevelId1="VL-1373" bus2="BUS-965" connectableBus2="BUS-965" voltageLevelId2="VL-965" p1="33.43204815770166" q1="-14.92778252343431" p2="-32.99999902551486" q2="13.299999648221226"/>
    <iidm:line id="LINE-1055-966" r="1.993E-5" x="2.0458E-4" g1="0.0" b1="3.1899999999999995" g2="0.0" b2="3.1899999999999995" bus1="BUS-1055" connectableBus1="BUS-1055" voltageLevelId1="VL-1055" bus2="BUS-966" connectableBus2="BUS-966" voltageLevelId2="VL-966" p1="-221.9352789133918" q1="65.39910802426834" p2="222.94269405358054" q2="-61.81771849856761">
        <iidm:apparentPowerLimits1 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1055-966#0" r="1.993E-5" x="2.0472E-4" g1="0.0" b1="3.1899999999999995" g2="0.0" b2="3.1899999999999995" bus1="BUS-1055" connectableBus1="BUS-1055" voltageLevelId1="VL-1055" bus2="BUS-966" connectableBus2="BUS-966" voltageLevelId2="VL-966" p1="-221.78946879280912" q1="65.33785909490504" p2="222.79551947220133" q2="-61.76340857044094">
        <iidm:apparentPowerLimits1 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-991-972" r="2.686E-5" x="1.8173E-4" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" bus1="BUS-991" connectableBus1="BUS-991" voltageLevelId1="VL-991" bus2="BUS-972" connectableBus2="BUS-972" voltageLevelId2="VL-972" p1="-89.4448494707763" q1="0.006334742282341059" p2="89.64239361512512" q2="-2.2028096404932827">
        <iidm:apparentPowerLimits1 permanentLimit="381.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="381.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1202-972" r="5.748E-5" x="3.836E-4" g1="0.0" b1="3.44" g2="0.0" b2="3.44" bus1="BUS-1202" connectableBus1="BUS-1202" voltageLevelId1="VL-1202" bus2="BUS-972" connectableBus2="BUS-972" voltageLevelId2="VL-972" p1="10.198844475386545" q1="0.8425782750584372" p2="-10.192279177229317" q2="-8.332317949060881">
        <iidm:apparentPowerLimits1 permanentLimit="524.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="524.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1239-974" r="2.77E-6" x="2.588E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1239" connectableBus1="BUS-1239" voltageLevelId1="VL-1239" bus2="BUS-974" connectableBus2="BUS-974" voltageLevelId2="VL-974" p1="-35.994653457241164" q1="2.917071196466188" p2="35.997935029278814" q2="-3.4485792892584457">
        <iidm:apparentPowerLimits1 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1145-976" r="2.6470000000000002E-5" x="1.1911E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" bus1="BUS-1145" connectableBus1="BUS-1145" voltageLevelId1="VL-1145" bus2="BUS-976" connectableBus2="BUS-976" voltageLevelId2="VL-976" p1="-74.26299120418804" q1="-8.543629062376837" p2="74.40238787300501" q2="6.911861666324562">
        <iidm:apparentPowerLimits1 permanentLimit="305.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="305.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1173-980" r="1.6590000000000002E-5" x="1.1081E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1173" connectableBus1="BUS-1173" voltageLevelId1="VL-1173" bus2="BUS-980" connectableBus2="BUS-980" voltageLevelId2="VL-980" p1="56.23279831059793" q1="3.0110961921546258" p2="-56.18402212248542" q2="-4.877481518350881">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1173-980#0" r="2.509E-5" x="1.1318999999999999E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1173" connectableBus1="BUS-1173" voltageLevelId1="VL-1173" bus2="BUS-980" connectableBus2="BUS-980" voltageLevelId2="VL-980" p1="54.4894206333867" q1="-0.9116518289715375" p2="-54.420523691803815" q2="-0.9697066598824441">
        <iidm:apparentPowerLimits1 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1157-982" r="9.280000000000001E-6" x="6.183E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" bus1="BUS-1157" connectableBus1="BUS-1157" voltageLevelId1="VL-1157" bus2="BUS-982" connectableBus2="BUS-982" voltageLevelId2="VL-982" p1="90.34716004170185" q1="-21.170837227678003" p2="-90.27292827770934" q2="20.47349151475555">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1536-982" r="2.17E-6" x="1.4809999999999999E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" bus1="BUS-1536" connectableBus1="BUS-1536" voltageLevelId1="VL-1536" bus2="BUS-982" connectableBus2="BUS-982" voltageLevelId2="VL-982" p1="89.0665881875937" q1="-17.892989408136543" p2="-89.0499265663505" q2="17.684445830255914">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1546-983" r="7.0E-8" x="1.2999999999999998E-6" g1="0.0" b1="0.145" g2="0.0" b2="0.145" bus1="BUS-1546" connectableBus1="BUS-1546" voltageLevelId1="VL-1546" bus2="BUS-983" connectableBus2="BUS-983" voltageLevelId2="VL-983" p1="241.50403551866287" q1="58.33607034073347" p2="-241.5000851696866" q2="-58.579978431299715">
        <iidm:apparentPowerLimits1 permanentLimit="2694.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2694.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2694.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2694.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2694.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2694.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1171-987" r="1.11E-6" x="7.41E-6" g1="0.0" b1="0.06999999999999999" g2="0.0" b2="0.06999999999999999" bus1="BUS-1171" connectableBus1="BUS-1171" voltageLevelId1="VL-1171" bus2="BUS-987" connectableBus2="BUS-987" voltageLevelId2="VL-987" p1="-18.29999999996277" q1="-0.29999999998320587" p2="18.30035622778973" q2="0.1562608867342929">
        <iidm:apparentPowerLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="545.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1358-987" r="1.857E-5" x="8.375E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" bus1="BUS-1358" connectableBus1="BUS-1358" voltageLevelId1="VL-1358" bus2="BUS-987" connectableBus2="BUS-987" voltageLevelId2="VL-987" p1="40.04732395243684" q1="32.624488424390805" p2="-39.99930052936656" q2="-33.894992575338485">
        <iidm:apparentPowerLimits1 permanentLimit="385.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="385.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1172-987" r="9.9E-7" x="7.1100000000000005E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" bus1="BUS-1172" connectableBus1="BUS-1172" voltageLevelId1="VL-1172" bus2="BUS-987" connectableBus2="BUS-987" voltageLevelId2="VL-987" p1="-51.79999999990355" q1="-9.999999999978309" p2="51.80263962740656" q2="9.914597921829236">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1209-988" r="1.98E-6" x="9.09E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" bus1="BUS-1209" connectableBus1="BUS-1209" voltageLevelId1="VL-1209" bus2="BUS-988" connectableBus2="BUS-988" voltageLevelId2="VL-988" p1="0.0" q1="0.0" p2="5.434377377700806E-9" q2="-0.10976744570588706">
        <iidm:apparentPowerLimits1 permanentLimit="264.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="264.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1103-992" r="1.3274E-4" x="6.0326E-4" g1="0.0" b1="5.215" g2="0.0" b2="5.215" bus1="BUS-1103" connectableBus1="BUS-1103" voltageLevelId1="VL-1103" bus2="BUS-992" connectableBus2="BUS-992" voltageLevelId2="VL-992" p1="24.27748193531874" q1="-18.949801558717123" p2="-24.182479420384702" q2="8.1410280349562">
        <iidm:apparentPowerLimits1 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-995-993" r="2.0000000000000002E-7" x="1.98E-6" g1="0.0" b1="0.455" g2="0.0" b2="0.455" bus1="BUS-995" connectableBus1="BUS-995" voltageLevelId1="VL-995" bus2="BUS-993" connectableBus2="BUS-993" voltageLevelId2="VL-993" p1="24.600111290791197" q1="-1.0891320675293046" p2="-24.599999999999472" q2="0.09999999997536338">
        <iidm:apparentPowerLimits1 permanentLimit="257.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="257.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-995-994" r="2.0000000000000002E-7" x="1.98E-6" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-995" connectableBus1="BUS-995" voltageLevelId1="VL-995" bus2="BUS-994" connectableBus2="BUS-994" voltageLevelId2="VL-994" p1="24.70012661291006" q1="-9.153721106963868" p2="-24.70000000000433" q2="8.59999999989847">
        <iidm:apparentPowerLimits1 permanentLimit="257.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="257.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1407-996" r="4.7010000000000006E-5" x="3.0064E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" bus1="BUS-1407" connectableBus1="BUS-1407" voltageLevelId1="VL-1407" bus2="BUS-996" connectableBus2="BUS-996" voltageLevelId2="VL-996" p1="142.00360753210757" q1="-19.09469993150207" p2="-141.10119369998847" q2="19.05018334336083">
        <iidm:apparentPowerLimits1 permanentLimit="385.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="385.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1155-998" r="1.343E-5" x="7.861999999999999E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" bus1="BUS-1155" connectableBus1="BUS-1155" voltageLevelId1="VL-1155" bus2="BUS-998" connectableBus2="BUS-998" voltageLevelId2="VL-998" p1="-34.44318050998306" q1="-48.07541157553113" p2="34.48382326277079" q2="46.70214626840422">
        <iidm:apparentPowerLimits1 permanentLimit="455.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="455.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1254-999" r="2.8E-7" x="1.45E-6" g1="0.0" b1="3.03" g2="0.0" b2="3.03" bus1="BUS-1254" connectableBus1="BUS-1254" voltageLevelId1="VL-1254" bus2="BUS-999" connectableBus2="BUS-999" voltageLevelId2="VL-998" p1="128.8000000192613" q1="163.43889138705794" p2="-128.78963423314084" q2="-170.66876332366945">
        <iidm:apparentPowerLimits1 permanentLimit="855.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="855.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="855.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="855.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="855.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="855.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1516-1000" r="5.0000000000000004E-8" x="1.0000000000000002E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1516" connectableBus1="BUS-1516" voltageLevelId1="VL-1516" bus2="BUS-1000" connectableBus2="BUS-1000" voltageLevelId2="VL-1000" p1="-330.5645811523754" q1="95.84584026270284" p2="330.5695075829819" q2="-95.747311650217">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1000-431" r="1.0000000000000001E-7" x="1.0000000000000002E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1000" connectableBus1="BUS-1000" voltageLevelId1="VL-1000" bus2="BUS-431" connectableBus2="BUS-431" voltageLevelId2="VL-431" p1="-330.5695075827451" q1="95.74731164902039" p2="330.57936044390954" q2="-95.64878303627006">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1517-1001" r="9.9E-7" x="1.8200000000000002E-6" g1="0.0" b1="0.02" g2="0.0" b2="0.02" bus1="BUS-1517" connectableBus1="BUS-1517" voltageLevelId1="VL-1517" bus2="BUS-1001" connectableBus2="BUS-1001" voltageLevelId2="VL-1001" p1="7.800093758135826" q1="5.66084704496433" p2="-7.799999999816924" q2="-5.699999999940784"/>
    <iidm:line id="LINE-1496-1002" r="7.2999999999999996E-6" x="1.3350000000000001E-5" g1="0.0" b1="5.52" g2="0.0" b2="5.52" bus1="BUS-1496" connectableBus1="BUS-1496" voltageLevelId1="VL-1496" bus2="BUS-1002" connectableBus2="BUS-1002" voltageLevelId2="VL-1002" p1="1.600150893008154" q1="-10.367276088993844" p2="-1.5999999999595578" q2="-1.4999999999687157"/>
    <iidm:line id="LINE-976-1003" r="1.8037999999999998E-4" x="5.7792E-4" g1="0.0" b1="4.58" g2="0.0" b2="4.58" bus1="BUS-976" connectableBus1="BUS-976" voltageLevelId1="VL-976" bus2="BUS-1003" connectableBus2="BUS-1003" voltageLevelId2="VL-1003" p1="-140.73256433779545" q1="31.096739389663163" p2="144.3113345058825" q2="-29.44747092278856"/>
    <iidm:line id="LINE-1489-1003" r="1.798E-5" x="4.5430000000000004E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" bus1="BUS-1489" connectableBus1="BUS-1489" voltageLevelId1="VL-1489" bus2="BUS-1003" connectableBus2="BUS-1003" voltageLevelId2="VL-1003" p1="160.5681988047466" q1="-41.76865656768231" p2="-160.11133573523693" q2="42.047471138435704"/>
    <iidm:line id="LINE-1195-1008" r="8.0E-8" x="1.0000000000000002E-6" g1="0.0" b1="0.1" g2="0.0" b2="0.1" bus1="BUS-1195" connectableBus1="BUS-1195" voltageLevelId1="VL-1195" bus2="BUS-1008" connectableBus2="BUS-1008" voltageLevelId2="VL-1008" p1="1282.032830728473" q1="-86.83969475422279" p2="-1281.9107055218901" q2="88.14994314393557">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1194-1008" r="8.0E-8" x="1.0000000000000002E-6" g1="0.0" b1="0.1" g2="0.0" b2="0.1" bus1="BUS-1194" connectableBus1="BUS-1194" voltageLevelId1="VL-1194" bus2="BUS-1008" connectableBus2="BUS-1008" voltageLevelId2="VL-1008" p1="1282.0328307284387" q1="-86.9388090027175" p2="-1281.9107042270896" q2="88.24907359676662">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1221-1010" r="9.09E-6" x="3.299E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1221" connectableBus1="BUS-1221" voltageLevelId1="VL-1221" bus2="BUS-1010" connectableBus2="BUS-1010" voltageLevelId2="VL-1010" p1="0.8000000086085948" q1="16.805626587175357" p2="-0.7976140105194361" q2="-17.365395365123476">
        <iidm:apparentPowerLimits1 permanentLimit="310.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="310.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="310.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="310.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="310.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="310.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-956-1014" r="2.627E-5" x="1.7284E-4" g1="0.0" b1="2.175" g2="0.0" b2="2.175" bus1="BUS-956" connectableBus1="BUS-956" voltageLevelId1="VL-956" bus2="BUS-1014" connectableBus2="BUS-1014" voltageLevelId2="VL-1014" p1="-20.29999999999802" q1="0.899999999998571" p2="20.310308513111828" q2="-5.51682844904775"/>
    <iidm:line id="LINE-1157-1014" r="2.2720000000000003E-5" x="1.1239000000000001E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1157" connectableBus1="BUS-1157" voltageLevelId1="VL-1157" bus2="BUS-1014" connectableBus2="BUS-1014" voltageLevelId2="VL-1014" p1="-12.877013432084608" q1="-14.252868419304509" p2="12.884191052837068" q2="12.105847633046364">
        <iidm:apparentPowerLimits1 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1164-1013" r="2.574E-5" x="1.3541E-4" g1="0.0" b1="1.7449999999999999" g2="0.0" b2="1.7449999999999999" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId1="VL-1164" bus2="BUS-1013" connectableBus2="BUS-1013" voltageLevelId2="VL-1013" p1="-70.28561211919725" q1="2.90952473216508" p2="70.40465278842689" q2="-6.0327163666529104">
        <iidm:apparentPowerLimits1 permanentLimit="408.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="408.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1292-1012" r="1.817E-5" x="1.2207000000000002E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" bus1="BUS-1292" connectableBus1="BUS-1292" voltageLevelId1="VL-1292" bus2="BUS-1012" connectableBus2="BUS-1012" voltageLevelId2="VL-1012" p1="-103.08328612422525" q1="14.280653489671996" p2="103.26819388803892" q2="-15.419518011789087">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1410-1012" r="3.75E-6" x="2.509E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1410" connectableBus1="BUS-1410" voltageLevelId1="VL-1410" bus2="BUS-1012" connectableBus2="BUS-1012" voltageLevelId2="VL-1012" p1="-33.59999999995261" q1="3.3000000000058143" p2="33.60400977935682" q2="-3.8177447050809397">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1477-1013" r="3.56E-6" x="2.311E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1477" connectableBus1="BUS-1477" voltageLevelId1="VL-1477" bus2="BUS-1013" connectableBus2="BUS-1013" voltageLevelId2="VL-1013" p1="-10.034102255778093" q1="-6.870491249607682" p2="10.034582298309491" q2="6.443467345655815">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1494-1015" r="3.081E-5" x="2.0089E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" bus1="BUS-1494" connectableBus1="BUS-1494" voltageLevelId1="VL-1494" bus2="BUS-1015" connectableBus2="BUS-1015" voltageLevelId2="VL-1015" p1="-5.758164907092772" q1="2.241975018423074" p2="5.7596206393958935" q2="-6.320168052941337">
        <iidm:apparentPowerLimits1 permanentLimit="381.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="381.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1839-1015" r="3.75E-6" x="2.528E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1839" connectableBus1="BUS-1839" voltageLevelId1="VL-1839" bus2="BUS-1015" connectableBus2="BUS-1015" voltageLevelId2="VL-1015" p1="-43.89999999999768" q1="-0.09999999999370124" p2="43.906636232492446" q2="-0.41075786489952226">
        <iidm:apparentPowerLimits1 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1438-1014" r="1.798E-5" x="1.0133E-4" g1="0.0" b1="0.91" g2="0.0" b2="0.91" bus1="BUS-1438" connectableBus1="BUS-1438" voltageLevelId1="VL-1438" bus2="BUS-1014" connectableBus2="BUS-1014" voltageLevelId2="VL-1014" p1="-72.05360279530801" q1="-0.563617856724487" p2="72.1404926000553" q2="-0.9043454843189321">
        <iidm:apparentPowerLimits1 permanentLimit="408.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="408.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1164-1014" r="9.7E-6" x="9.481E-5" g1="0.0" b1="1.8499999999999999" g2="0.0" b2="1.8499999999999999" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId1="VL-1164" bus2="BUS-1014" connectableBus2="BUS-1014" voltageLevelId2="VL-1014" p1="-104.58040246141016" q1="-10.736653006413695" p2="104.6799546978255" q2="7.732126652291162">
        <iidm:apparentPowerLimits1 permanentLimit="720.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="720.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="720.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="720.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="720.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="720.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1468-1012" r="1.0670000000000001E-5" x="7.091E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" bus1="BUS-1468" connectableBus1="BUS-1468" voltageLevelId1="VL-1468" bus2="BUS-1012" connectableBus2="BUS-1012" voltageLevelId2="VL-1012" p1="-113.67386482819035" q1="23.071166001531562" p2="113.80852000335986" q2="-23.586395960642783">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1440-1013" r="7.510000000000001E-6" x="7.423E-5" g1="0.0" b1="1.24" g2="0.0" b2="1.24" bus1="BUS-1440" connectableBus1="BUS-1440" voltageLevelId1="VL-1440" bus2="BUS-1013" connectableBus2="BUS-1013" voltageLevelId2="VL-1013" p1="-107.39576427065695" q1="-2.2058211955289178" p2="107.47644039501145" q2="0.3381328490853241">
        <iidm:apparentPowerLimits1 permanentLimit="833.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="833.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="833.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="833.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="833.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="833.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1467-1012" r="1.0670000000000001E-5" x="7.091E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" bus1="BUS-1467" connectableBus1="BUS-1467" voltageLevelId1="VL-1467" bus2="BUS-1012" connectableBus2="BUS-1012" voltageLevelId2="VL-1012" p1="-112.11459639909876" q1="24.436740039599247" p2="112.24637542312881" q2="-24.97123484867681">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-949-1018" r="9.9E-6" x="7.576E-5" g1="0.0" b1="7.8" g2="0.0" b2="7.8" bus1="BUS-949" connectableBus1="BUS-949" voltageLevelId1="VL-949" bus2="BUS-1018" connectableBus2="BUS-1018" voltageLevelId2="VL-1014" p1="102.68556216289986" q1="32.03619579866101" p2="-102.57504152133008" q2="-48.15965034419414">
        <iidm:apparentPowerLimits1 permanentLimit="1486.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1486.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1486.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1486.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1486.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1486.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1158-1017" r="2.98E-6" x="3.262E-5" g1="0.0" b1="3.465" g2="0.0" b2="3.465" bus1="BUS-1158" connectableBus1="BUS-1158" voltageLevelId1="VL-1156" bus2="BUS-1017" connectableBus2="BUS-1017" voltageLevelId2="VL-1017" p1="-192.2432425318457" q1="-18.865908922683946" p2="192.34609168192918" q2="12.51742409367384">
        <iidm:apparentPowerLimits1 permanentLimit="1774.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1774.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1281-1017" r="5.61E-6" x="6.288000000000001E-5" g1="0.0" b1="7.87" g2="0.0" b2="7.87" bus1="BUS-1281" connectableBus1="BUS-1281" voltageLevelId1="VL-1280" bus2="BUS-1017" connectableBus2="BUS-1017" voltageLevelId2="VL-1017" p1="326.29464808919573" q1="4.6446303079592415" p2="-325.74302898444694" q2="-15.49389553162489">
        <iidm:apparentPowerLimits1 permanentLimit="1774.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1774.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1282-1017" r="5.54E-6" x="6.163E-5" g1="0.0" b1="7.9399999999999995" g2="0.0" b2="7.9399999999999995" bus1="BUS-1282" connectableBus1="BUS-1282" voltageLevelId1="VL-1280" bus2="BUS-1017" connectableBus2="BUS-1017" voltageLevelId2="VL-1017" p1="288.01784998790936" q1="2.7500353101807296" p2="-287.59320719239753" q2="-15.204692180852247">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1281-1018" r="3.82E-6" x="5.0020000000000006E-5" g1="0.0" b1="8.59" g2="0.0" b2="8.59" bus1="BUS-1281" connectableBus1="BUS-1281" voltageLevelId1="VL-1280" bus2="BUS-1018" connectableBus2="BUS-1018" voltageLevelId2="VL-1014" p1="297.3725487982763" q1="-21.568041467846047" p2="-297.0605519628536" q2="7.027974225698025">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1282-1018" r="3.81E-6" x="5.0E-5" g1="0.0" b1="8.665000000000001" g2="0.0" b2="8.665000000000001" bus1="BUS-1282" connectableBus1="BUS-1282" voltageLevelId1="VL-1280" bus2="BUS-1018" connectableBus2="BUS-1018" voltageLevelId2="VL-1014" p1="242.09402336187904" q1="-24.359134765759507" p2="-241.88722344308488" q2="8.29044686992329">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1394-1018" r="5.469999999999999E-6" x="6.046E-5" g1="0.0" b1="6.21" g2="0.0" b2="6.21" bus1="BUS-1394" connectableBus1="BUS-1394" voltageLevelId1="VL-1393" bus2="BUS-1018" connectableBus2="BUS-1018" voltageLevelId2="VL-1014" p1="-102.32610572044322" q1="-24.51935462034157" p2="102.38072363836845" q2="11.683873123792958">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1107-1022" r="6.262000000000001E-5" x="4.3595000000000005E-4" g1="0.0" b1="3.9" g2="0.0" b2="3.9" bus1="BUS-1107" connectableBus1="BUS-1107" voltageLevelId1="VL-1107" bus2="BUS-1022" connectableBus2="BUS-1022" voltageLevelId2="VL-1022" p1="-54.42253394983503" q1="-2.3772116087875537" p2="54.59199942812965" q2="-5.012123541658518">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1303-1022" r="1.6590000000000002E-5" x="1.1022000000000001E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1303" connectableBus1="BUS-1303" voltageLevelId1="VL-1303" bus2="BUS-1022" connectableBus2="BUS-1022" voltageLevelId2="VL-1022" p1="-100.73658716709097" q1="-4.709889346536676" p2="100.89022156069522" q2="3.4989709452577498">
        <iidm:apparentPowerLimits1 permanentLimit="513.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="513.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="513.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="513.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="513.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="513.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1453-1022" r="2.7439999999999998E-5" x="1.8746E-4" g1="0.0" b1="1.7449999999999999" g2="0.0" b2="1.7449999999999999" bus1="BUS-1453" connectableBus1="BUS-1453" voltageLevelId1="VL-1453" bus2="BUS-1022" connectableBus2="BUS-1022" voltageLevelId2="VL-1022" p1="-65.62793283386506" q1="9.855041505523184" p2="65.73862092278485" q2="-12.944088344750282">
        <iidm:apparentPowerLimits1 permanentLimit="515.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="515.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="515.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="515.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="515.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="515.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1303-1022#0" r="1.6590000000000002E-5" x="1.1042E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1303" connectableBus1="BUS-1303" voltageLevelId1="VL-1303" bus2="BUS-1022" connectableBus2="BUS-1022" voltageLevelId2="VL-1022" p1="-100.55719719599682" q1="-4.730327973733531" p2="100.710287822772" q2="3.5176424926138026">
        <iidm:apparentPowerLimits1 permanentLimit="538.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="538.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="538.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="538.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="538.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="538.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1054-1024" r="3.694E-5" x="2.481E-4" g1="0.0" b1="2.2800000000000002" g2="0.0" b2="2.2800000000000002" bus1="BUS-1054" connectableBus1="BUS-1054" voltageLevelId1="VL-1054" bus2="BUS-1024" connectableBus2="BUS-1024" voltageLevelId2="VL-1024" p1="81.42743725212223" q1="-4.103130003298155" p2="-81.20628004656845" q2="0.5475404659156763">
        <iidm:apparentPowerLimits1 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1108-1024" r="2.963E-5" x="1.9793000000000002E-4" g1="0.0" b1="3.47" g2="0.0" b2="3.47" bus1="BUS-1108" connectableBus1="BUS-1108" voltageLevelId1="VL-1108" bus2="BUS-1024" connectableBus2="BUS-1024" voltageLevelId2="VL-1024" p1="4.847467945015157" q1="5.836675468836778" p2="-4.844332173056854" q2="-13.485120242556059">
        <iidm:apparentPowerLimits1 permanentLimit="370.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="370.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="370.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="370.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="370.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="370.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1143-1024" r="2.6470000000000002E-5" x="1.7659000000000002E-4" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" bus1="BUS-1143" connectableBus1="BUS-1143" voltageLevelId1="VL-1143" bus2="BUS-1024" connectableBus2="BUS-1024" voltageLevelId2="VL-1024" p1="48.39726642805266" q1="-7.875305532469634" p2="-48.3401861414916" q2="4.681692829495781">
        <iidm:apparentPowerLimits1 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1345-1024" r="7.19E-5" x="3.3264000000000004E-4" g1="0.0" b1="3.09" g2="0.0" b2="3.09" bus1="BUS-1345" connectableBus1="BUS-1345" voltageLevelId1="VL-1344" bus2="BUS-1024" connectableBus2="BUS-1024" voltageLevelId2="VL-1024" p1="0.6177502146337599" q1="8.043037824676682" p2="-0.6092016388609007" q2="-14.844113052465543">
        <iidm:apparentPowerLimits1 permanentLimit="319.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="319.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1121-1027" r="3.457E-5" x="1.5704E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" bus1="BUS-1121" connectableBus1="BUS-1121" voltageLevelId1="VL-1121" bus2="BUS-1027" connectableBus2="BUS-1027" voltageLevelId2="VL-1027" p1="80.13944575201538" q1="-60.540059842071734" p2="-79.81845724388039" q2="58.94942949515993">
        <iidm:apparentPowerLimits1 permanentLimit="369.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="369.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1269-1027" r="1.64E-5" x="2.1709E-4" g1="0.0" b1="4.555" g2="0.0" b2="4.555" bus1="BUS-1269" connectableBus1="BUS-1269" voltageLevelId1="VL-1269" bus2="BUS-1027" connectableBus2="BUS-1027" voltageLevelId2="VL-1027" p1="103.59320168358349" q1="28.693771118110188" p2="-103.41589887630826" q2="-36.26655109757467">
        <iidm:apparentPowerLimits1 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1192-1028" r="2.0000000000000002E-7" x="9.9E-7" g1="0.0" b1="0.605" g2="0.0" b2="0.605" bus1="BUS-1192" connectableBus1="BUS-1192" voltageLevelId1="VL-1192" bus2="BUS-1028" connectableBus2="BUS-1028" voltageLevelId2="VL-1028" p1="1.5412327644599364" q1="43.752500626792674" p2="-1.5408530626271981" q2="-45.00743372545163">
        <iidm:apparentPowerLimits1 permanentLimit="457.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="457.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="457.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="457.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="457.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="457.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1251-1028" r="4.35E-6" x="2.878E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId1="VL-1251" bus2="BUS-1028" connectableBus2="BUS-1028" voltageLevelId2="VL-1028" p1="104.62099614050153" q1="62.070913982249586" p2="-104.55914692690342" q2="-62.192566271989556">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1146-1029" r="3.9309999999999995E-5" x="2.0365000000000002E-4" g1="0.0" b1="1.8499999999999999" g2="0.0" b2="1.8499999999999999" bus1="BUS-1146" connectableBus1="BUS-1146" voltageLevelId1="VL-1146" bus2="BUS-1029" connectableBus2="BUS-1029" voltageLevelId2="VL-1029" p1="-64.12017719467646" q1="-4.669129102553634" p2="64.27060941778689" q2="1.454729381780777">
        <iidm:apparentPowerLimits1 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1199-1029" r="2.8050000000000004E-5" x="1.2484E-4" g1="0.0" b1="1.5949999999999998" g2="0.0" b2="1.5949999999999998" bus1="BUS-1199" connectableBus1="BUS-1199" voltageLevelId1="VL-1199" bus2="BUS-1029" connectableBus2="BUS-1029" voltageLevelId2="VL-1029" p1="103.651171872577" q1="11.435859529869113" p2="-103.37060939500849" q2="-13.654729384693107">
        <iidm:apparentPowerLimits1 permanentLimit="327.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="327.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="327.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="327.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="327.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="327.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1193-1030" r="7.309E-5" x="4.9876E-4" g1="0.0" b1="4.404999999999999" g2="0.0" b2="4.404999999999999" bus1="BUS-1193" connectableBus1="BUS-1193" voltageLevelId1="VL-1193" bus2="BUS-1030" connectableBus2="BUS-1030" voltageLevelId2="VL-1030" p1="-52.90848610766727" q1="-13.863369210948342" p2="53.09801946919106" q2="5.296487226530336">
        <iidm:apparentPowerLimits1 permanentLimit="538.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="538.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="538.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="538.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="538.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="538.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1285-1031" r="6.044E-5" x="4.2113999999999997E-4" g1="0.0" b1="3.6450000000000005" g2="0.0" b2="3.6450000000000005" bus1="BUS-1285" connectableBus1="BUS-1285" voltageLevelId1="VL-1285" bus2="BUS-1031" connectableBus2="BUS-1031" voltageLevelId2="VL-1031" p1="-15.923969282001421" q1="-11.336525674366232" p2="15.942112984166151" q2="3.8856061159071293">
        <iidm:apparentPowerLimits1 permanentLimit="513.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="513.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="513.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="513.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="513.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="513.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1054-1033" r="6.120000000000001E-6" x="4.128E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" bus1="BUS-1054" connectableBus1="BUS-1054" voltageLevelId1="VL-1054" bus2="BUS-1033" connectableBus2="BUS-1033" voltageLevelId2="VL-1033" p1="-23.25176502028122" q1="16.450047872568593" p2="23.256328990700446" q2="-17.316212484948355">
        <iidm:apparentPowerLimits1 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1140-1033" r="1.225E-5" x="6.854E-5" g1="0.0" b1="6.984999999999999" g2="0.0" b2="6.984999999999999" bus1="BUS-1140" connectableBus1="BUS-1140" voltageLevelId1="VL-1140" bus2="BUS-1033" connectableBus2="BUS-1033" voltageLevelId2="VL-1033" p1="-112.03892100675625" q1="10.9112307451697" p2="112.181732615569" q2="-25.572319647759638">
        <iidm:apparentPowerLimits1 permanentLimit="261.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="261.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="261.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="261.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="261.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="261.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1143-1033" r="1.738E-5" x="1.1615E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" bus1="BUS-1143" connectableBus1="BUS-1143" voltageLevelId1="VL-1143" bus2="BUS-1033" connectableBus2="BUS-1033" voltageLevelId2="VL-1033" p1="-108.09726642801922" q1="0.9753055325563222" p2="108.28139603800577" q2="-2.0986101704996694">
        <iidm:apparentPowerLimits1 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-932-1035" r="1.059E-5" x="3.597E-5" g1="0.0" b1="2.29" g2="0.0" b2="2.29" bus1="BUS-932" connectableBus1="BUS-932" voltageLevelId1="VL-932" bus2="BUS-1035" connectableBus2="BUS-1035" voltageLevelId2="VL-1035" p1="-8.499929224000494" q1="-0.20001288802497463" p2="8.500667258039735" q2="-4.910491407065625">
        <iidm:apparentPowerLimits1 permanentLimit="300.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="300.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1095-1035" r="9.698999999999999E-5" x="4.4838999999999995E-4" g1="0.0" b1="3.7449999999999997" g2="0.0" b2="3.7449999999999997" bus1="BUS-1095" connectableBus1="BUS-1095" voltageLevelId1="VL-1095" bus2="BUS-1035" connectableBus2="BUS-1035" voltageLevelId2="VL-1035" p1="-6.74790224840055" q1="-0.5022652270310015" p2="6.753029486579479" q2="-7.8431775568595095">
        <iidm:apparentPowerLimits1 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1231-1035" r="1.426E-5" x="9.276E-5" g1="0.0" b1="1.46" g2="0.0" b2="1.46" bus1="BUS-1231" connectableBus1="BUS-1231" voltageLevelId1="VL-1231" bus2="BUS-1035" connectableBus2="BUS-1035" voltageLevelId2="VL-1035" p1="44.45202315126402" q1="-0.9108693993773884" p2="-44.42680781889578" q2="-2.186969829663212">
        <iidm:apparentPowerLimits1 permanentLimit="366.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="366.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1265-1035" r="1.4143E-4" x="6.439499999999999E-4" g1="0.0" b1="5.67" g2="0.0" b2="5.67" bus1="BUS-1265" connectableBus1="BUS-1265" voltageLevelId1="VL-1264" bus2="BUS-1035" connectableBus2="BUS-1035" voltageLevelId2="VL-1035" p1="19.457847241697976" q1="-8.874621975480563" p2="-19.409161472371554" q2="-3.5753538030371894"/>
    <iidm:line id="LINE-1351-1035" r="3.502E-5" x="2.318E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" bus1="BUS-1351" connectableBus1="BUS-1351" voltageLevelId1="VL-1351" bus2="BUS-1035" connectableBus2="BUS-1035" voltageLevelId2="VL-1035" p1="85.9047839685638" q1="-6.674177992305314" p2="-85.67370627303923" q2="2.086195259174178">
        <iidm:apparentPowerLimits1 permanentLimit="366.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="366.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1351-1035#0" r="4.5430000000000004E-5" x="2.4889000000000004E-4" g1="0.0" b1="2.175" g2="0.0" b2="2.175" bus1="BUS-1351" connectableBus1="BUS-1351" voltageLevelId1="VL-1351" bus2="BUS-1035" connectableBus2="BUS-1035" voltageLevelId2="VL-1035" p1="79.45930759454546" q1="-8.215427879522988" p2="-79.20193394556561" q2="4.760534383327448">
        <iidm:apparentPowerLimits1 permanentLimit="321.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="321.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1518-1036" r="2.0000000000000002E-7" x="9.8E-7" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1518" connectableBus1="BUS-1518" voltageLevelId1="VL-1518" bus2="BUS-1036" connectableBus2="BUS-1036" voltageLevelId2="VL-1036" p1="17.700050190167282" q1="4.6002996014522815" p2="-17.699989134666367" q2="-4.600000429246596">
        <iidm:apparentPowerLimits1 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1519-1037" r="2.0000000000000002E-7" x="1.98E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" bus1="BUS-1519" connectableBus1="BUS-1519" voltageLevelId1="VL-1519" bus2="BUS-1037" connectableBus2="BUS-1037" voltageLevelId2="VL-1037" p1="9.100017248133103" q1="2.99389381560257" p2="-9.099999917358423" q2="-3.0999999958828957">
        <iidm:apparentPowerLimits1 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1520-1038" r="5.9E-7" x="3.56E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" bus1="BUS-1520" connectableBus1="BUS-1520" voltageLevelId1="VL-1520" bus2="BUS-1038" connectableBus2="BUS-1038" voltageLevelId2="VL-1038" p1="88.1056436626382" q1="46.92984774342678" p2="-88.09999999984042" q2="-46.99999999996676">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1522-1039" r="1.126E-5" x="5.037E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" bus1="BUS-1522" connectableBus1="BUS-1522" voltageLevelId1="VL-1522" bus2="BUS-1039" connectableBus2="BUS-1039" voltageLevelId2="VL-1039" p1="2.5009245495759486E-6" q1="-0.9762610148570886" p2="0.0" q2="0.0"/>
    <iidm:line id="LINE-1205-1040" r="4.6420000000000006E-5" x="3.0854E-4" g1="0.0" b1="2.7849999999999997" g2="0.0" b2="2.7849999999999997" bus1="BUS-1205" connectableBus1="BUS-1205" voltageLevelId1="VL-1205" bus2="BUS-1040" connectableBus2="BUS-1040" voltageLevelId2="VL-1040" p1="-53.89999995484982" q1="5.6999999938815895" p2="54.0242753347537" q2="-11.0791257511817">
        <iidm:apparentPowerLimits1 permanentLimit="541.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="541.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1427-1040" r="1.578E-5" x="1.0526E-4" g1="0.0" b1="0.9599999999999999" g2="0.0" b2="0.9599999999999999" bus1="BUS-1427" connectableBus1="BUS-1427" voltageLevelId1="VL-1427" bus2="BUS-1040" connectableBus2="BUS-1040" voltageLevelId2="VL-1040" p1="-214.25458049592413" q1="13.86000086002768" p2="214.91042840917234" q2="-11.62003781022037">
        <iidm:apparentPowerLimits1 permanentLimit="379.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="379.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1521-1040" r="1.19E-6" x="8.890000000000001E-6" g1="0.0" b1="0.1" g2="0.0" b2="0.1" bus1="BUS-1521" connectableBus1="BUS-1521" voltageLevelId1="VL-1521" bus2="BUS-1040" connectableBus2="BUS-1040" voltageLevelId2="VL-1040" p1="-186.04638917335038" q1="9.211554092084077" p2="186.08346777445715" q2="-9.157316455784668">
        <iidm:apparentPowerLimits1 permanentLimit="541.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="541.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1262-1043" r="1.351E-5" x="8.986E-5" g1="0.0" b1="1.515" g2="0.0" b2="1.515" bus1="BUS-1262" connectableBus1="BUS-1262" voltageLevelId1="VL-1262" bus2="BUS-1043" connectableBus2="BUS-1043" voltageLevelId2="VL-1043" p1="106.73947897112454" q1="-10.534930062524591" p2="-106.59992536718879" q2="8.099990644284011">
        <iidm:apparentPowerLimits1 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1444-1044" r="1.027E-5" x="6.123E-5" g1="0.0" b1="10.81" g2="0.0" b2="10.81" bus1="BUS-1444" connectableBus1="BUS-1444" voltageLevelId1="VL-1444" bus2="BUS-1044" connectableBus2="BUS-1044" voltageLevelId2="VL-1044" p1="-33.04084715234862" q1="-6.802298287505828" p2="33.05156189413888" q2="-16.223746625136666">
        <iidm:apparentPowerLimits1 permanentLimit="296.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="296.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1523-1049" r="1.94E-6" x="6.24E-6" g1="0.0" b1="0.045" g2="0.0" b2="0.045" bus1="BUS-1523" connectableBus1="BUS-1523" voltageLevelId1="VL-1523" bus2="BUS-1049" connectableBus2="BUS-1049" voltageLevelId2="VL-1049" p1="-5.199795947267254" q1="-9.600522925098769" p2="5.19999999934218" q2="9.499999999394793"/>
    <iidm:line id="LINE-1463-1050" r="1.1460000000000002E-5" x="7.625E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" bus1="BUS-1463" connectableBus1="BUS-1463" voltageLevelId1="VL-1463" bus2="BUS-1050" connectableBus2="BUS-1050" voltageLevelId2="VL-1050" p1="91.22797120302172" q1="-13.225720149956132" p2="-91.13808886568955" q2="12.288964673411842">
        <iidm:apparentPowerLimits1 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1047-1052" r="9.9E-7" x="1.98E-6" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" bus1="BUS-1047" connectableBus1="BUS-1047" voltageLevelId1="VL-1047" bus2="BUS-1052" connectableBus2="BUS-1052" voltageLevelId2="VL-1052" p1="76.99596596560922" q1="-8.303900671706229" p2="-76.99050874372936" q2="6.773112421429728"/>
    <iidm:line id="LINE-1046-1052" r="9.9E-7" x="1.98E-6" g1="0.0" b1="0.91" g2="0.0" b2="0.91" bus1="BUS-1046" connectableBus1="BUS-1046" voltageLevelId1="VL-1046" bus2="BUS-1052" connectableBus2="BUS-1052" voltageLevelId2="VL-1052" p1="76.99596596565308" q1="-8.304177529604965" p2="-76.99051168449775" q2="6.339100167537916"/>
    <iidm:line id="LINE-1273-1051" r="9.9E-7" x="9.88E-6" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1273" connectableBus1="BUS-1273" voltageLevelId1="VL-1273" bus2="BUS-1051" connectableBus2="BUS-1051" voltageLevelId2="VL-1051" p1="39.9893247090006" q1="-15.207555920717569" p2="-39.98766560228243" q2="14.788750321034888">
        <iidm:apparentPowerLimits1 permanentLimit="473.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="473.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1045-1052" r="1.11E-6" x="2.2300000000000002E-6" g1="0.0" b1="1.065" g2="0.0" b2="1.065" bus1="BUS-1045" connectableBus1="BUS-1045" voltageLevelId1="VL-1045" bus2="BUS-1052" connectableBus2="BUS-1052" voltageLevelId2="VL-1052" p1="76.99596596558254" q1="-8.309187697827417" p2="-76.98985306235326" q2="6.0088970673511914"/>
    <iidm:line id="LINE-1121-1053" r="3.477E-5" x="2.3822E-4" g1="0.0" b1="2.2800000000000002" g2="0.0" b2="2.2800000000000002" bus1="BUS-1121" connectableBus1="BUS-1121" voltageLevelId1="VL-1121" bus2="BUS-1053" connectableBus2="BUS-1053" voltageLevelId2="VL-1053" p1="-172.472731506055" q1="56.4647805717653" p2="173.5552308156248" q2="-53.88075715569891">
        <iidm:apparentPowerLimits1 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1100-1054" r="3.2400000000000003E-6" x="9.92E-6" g1="0.0" b1="3.6450000000000005" g2="0.0" b2="3.6450000000000005" bus1="BUS-1100" connectableBus1="BUS-1100" voltageLevelId1="VL-1100" bus2="BUS-1054" connectableBus2="BUS-1054" voltageLevelId2="VL-1054" p1="-3.7000000000008644" q1="-5.199999999987955" p2="3.700043985543376" q2="-2.8762785232965076"/>
    <iidm:line id="LINE-1170-1055" r="8.1E-6" x="5.4720000000000005E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" bus1="BUS-1170" connectableBus1="BUS-1170" voltageLevelId1="VL-1170" bus2="BUS-1055" connectableBus2="BUS-1055" voltageLevelId2="VL-1055" p1="-57.45765956449471" q1="-9.372811000011612" p2="57.48333370000023" q2="8.468444101207686">
        <iidm:apparentPowerLimits1 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1170-1055#0" r="7.510000000000001E-6" x="5.057E-5" g1="0.0" b1="0.635" g2="0.0" b2="0.635" bus1="BUS-1170" connectableBus1="BUS-1170" voltageLevelId1="VL-1170" bus2="BUS-1055" connectableBus2="BUS-1055" voltageLevelId2="VL-1055" p1="-62.17304511558468" q1="-10.206494772935237" p2="62.200912515016235" q2="9.03887918399868">
        <iidm:apparentPowerLimits1 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1271-1056" r="1.884E-5" x="1.9197E-4" g1="0.0" b1="23.105" g2="0.0" b2="23.105" bus1="BUS-1271" connectableBus1="BUS-1271" voltageLevelId1="VL-1269" bus2="BUS-1056" connectableBus2="BUS-1056" voltageLevelId2="VL-1055" p1="393.7991859150783" q1="-4.159036950924555" p2="-391.16457734918333" q2="-19.980130465333758">
        <iidm:apparentPowerLimits1 permanentLimit="1633.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1633.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1271-1056#0" r="1.891E-5" x="1.9134000000000002E-4" g1="0.0" b1="23.105" g2="0.0" b2="23.105" bus1="BUS-1271" connectableBus1="BUS-1271" voltageLevelId1="VL-1269" bus2="BUS-1056" connectableBus2="BUS-1056" voltageLevelId2="VL-1055" p1="395.0838997849174" q1="-4.359150080502765" p2="-392.4224176842859" q2="-19.695247033104103">
        <iidm:apparentPowerLimits1 permanentLimit="1633.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1633.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1457-1058" r="1.462E-5" x="9.816999999999999E-5" g1="0.0" b1="0.885" g2="0.0" b2="0.885" bus1="BUS-1457" connectableBus1="BUS-1457" voltageLevelId1="VL-1457" bus2="BUS-1058" connectableBus2="BUS-1058" voltageLevelId2="VL-1058" p1="-94.48451978047281" q1="18.246275506943245" p2="94.61134038674264" q2="-19.290663589913283">
        <iidm:apparentPowerLimits1 permanentLimit="524.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="524.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1341-1061" r="2.3699999999999998E-6" x="1.501E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" bus1="BUS-1341" connectableBus1="BUS-1341" voltageLevelId1="VL-1341" bus2="BUS-1061" connectableBus2="BUS-1061" voltageLevelId2="VL-1061" p1="3.500039480814618" q1="2.272749112932251" p2="-3.4999999990604485" q2="-2.5999999998484395">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1282-1062" r="4.0200000000000005E-6" x="5.242E-5" g1="0.0" b1="8.955" g2="0.0" b2="8.955" bus1="BUS-1282" connectableBus1="BUS-1282" voltageLevelId1="VL-1280" bus2="BUS-1062" connectableBus2="BUS-1062" voltageLevelId2="VL-1062" p1="-515.3215746901467" q1="2.0978046644075077" p2="516.3069712612271" q2="-8.69362431311821">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1281-1062" r="4.0200000000000005E-6" x="5.242E-5" g1="0.0" b1="9.095" g2="0.0" b2="9.095" bus1="BUS-1281" connectableBus1="BUS-1281" voltageLevelId1="VL-1280" bus2="BUS-1062" connectableBus2="BUS-1062" voltageLevelId2="VL-1062" p1="-462.75736528064624" q1="2.6571614150529648" p2="463.55169184938416" q2="-12.05421872808559">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1331-1070" r="5.9E-7" x="1.047E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1331" connectableBus1="BUS-1331" voltageLevelId1="VL-1331" bus2="BUS-1070" connectableBus2="BUS-1070" voltageLevelId2="VL-1070" p1="408.56109363202603" q1="44.17403124922931" p2="-408.46344505599984" q2="-42.849086389459806">
        <iidm:apparentPowerLimits1 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1317-1069" r="5.9E-7" x="1.126E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1317" connectableBus1="BUS-1317" voltageLevelId1="VL-1311" bus2="BUS-1069" connectableBus2="BUS-1069" voltageLevelId2="VL-1069" p1="-430.3526296721684" q1="-43.867670171365184" p2="430.46106754440734" q2="45.529657651389094">
        <iidm:apparentPowerLimits1 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1313-1070" r="5.9E-7" x="1.126E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1313" connectableBus1="BUS-1313" voltageLevelId1="VL-1311" bus2="BUS-1070" connectableBus2="BUS-1070" voltageLevelId2="VL-1070" p1="-408.36577555672903" q1="-41.392441034989055" p2="408.4634443571911" q2="42.84908639559975">
        <iidm:apparentPowerLimits1 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1164-1074" r="3.66E-6" x="6.69E-6" g1="0.0" b1="2.3800000000000003" g2="0.0" b2="2.3800000000000003" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId1="VL-1164" bus2="BUS-1074" connectableBus2="BUS-1074" voltageLevelId2="VL-1074" p1="13.200620161204771" q1="-5.306817391393804" p2="-13.199999999998854" q2="0.19999999998535095"/>
    <iidm:line id="LINE-1164-1073" r="3.52E-6" x="6.45E-6" g1="0.0" b1="2.33" g2="0.0" b2="2.33" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId1="VL-1164" bus2="BUS-1073" connectableBus2="BUS-1073" voltageLevelId2="VL-1073" p1="0.5000365497301786" q1="-5.800804399815694" p2="-0.5000000000234981" q2="0.7999999999716443"/>
    <iidm:line id="LINE-1326-1079" r="3.121E-5" x="2.0997E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" bus1="BUS-1326" connectableBus1="BUS-1326" voltageLevelId1="VL-1326" bus2="BUS-1079" connectableBus2="BUS-1079" voltageLevelId2="VL-1079" p1="69.31093378010839" q1="-7.863800334402537" p2="-69.17305348482581" q2="4.579283519079172">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1501-1079" r="4.602E-5" x="2.08E-4" g1="0.0" b1="1.825" g2="0.0" b2="1.825" bus1="BUS-1501" connectableBus1="BUS-1501" voltageLevelId1="VL-1501" bus2="BUS-1079" connectableBus2="BUS-1079" voltageLevelId2="VL-1079" p1="6.247020754072722" q1="-33.76996929883694" p2="-6.202294076310104" q2="30.00510138531809">
        <iidm:apparentPowerLimits1 permanentLimit="337.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="337.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1368-1080" r="2.6940000000000003E-5" x="2.8476E-4" g1="0.0" b1="32.995000000000005" g2="0.0" b2="32.995000000000005" bus1="BUS-1368" connectableBus1="BUS-1368" voltageLevelId1="VL-1366" bus2="BUS-1080" connectableBus2="BUS-1080" voltageLevelId2="VL-1079" p1="261.2476035954554" q1="-60.918500246073584" p2="-259.5538888353329" q2="6.368610054014817">
        <iidm:apparentPowerLimits1 permanentLimit="1708.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1708.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1403-1081" r="7.510000000000001E-6" x="3.417E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" bus1="BUS-1403" connectableBus1="BUS-1403" voltageLevelId1="VL-1403" bus2="BUS-1081" connectableBus2="BUS-1081" voltageLevelId2="VL-1081" p1="18.80383505673614" q1="-14.236232465713162" p2="-18.799999993744194" q2="13.59999999764622">
        <iidm:apparentPowerLimits1 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1085-1082" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1085" connectableBus1="BUS-1085" voltageLevelId1="VL-1085" bus2="BUS-1082" connectableBus2="BUS-1082" voltageLevelId2="VL-1082" p1="23.358101478366137" q1="-1.6285454708994764" p2="-23.35809115799566" q2="1.6346602896884241"/>
    <iidm:line id="LINE-1083-1082" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1083" connectableBus1="BUS-1083" voltageLevelId1="VL-1083" bus2="BUS-1082" connectableBus2="BUS-1082" voltageLevelId2="VL-1082" p1="24.568101478209943" q1="-1.7174270962411722" p2="-24.568090060596464" q2="1.7241920315596502"/>
    <iidm:line id="LINE-1084-1082" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1084" connectableBus1="BUS-1084" voltageLevelId1="VL-1084" bus2="BUS-1082" connectableBus2="BUS-1082" voltageLevelId2="VL-1082" p1="7.529999999031702" q1="0.13079759712353728" p2="-7.529998931417278" q2="-0.130165029896386"/>
    <iidm:line id="LINE-1525-1086" r="8.3E-6" x="5.491E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" bus1="BUS-1525" connectableBus1="BUS-1525" voltageLevelId1="VL-1525" bus2="BUS-1086" connectableBus2="BUS-1086" voltageLevelId2="VL-1086" p1="27.005755085448097" q1="-6.170288216357988" p2="-26.99999999982244" q2="5.099999999972386">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1188-1088" r="3.75E-6" x="1.4220000000000001E-5" g1="0.0" b1="9.465" g2="0.0" b2="9.465" bus1="BUS-1188" connectableBus1="BUS-1188" voltageLevelId1="VL-1188" bus2="BUS-1088" connectableBus2="BUS-1088" voltageLevelId2="VL-1088" p1="38.10509612128238" q1="-11.635938320304644" p2="-38.09999999980602" q2="-8.60000000002282">
        <iidm:apparentPowerLimits1 permanentLimit="263.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="263.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="263.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="263.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="263.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="263.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1188-1087" r="3.95E-6" x="1.4220000000000001E-5" g1="0.0" b1="9.514999999999999" g2="0.0" b2="9.514999999999999" bus1="BUS-1188" connectableBus1="BUS-1188" voltageLevelId1="VL-1188" bus2="BUS-1087" connectableBus2="BUS-1087" voltageLevelId2="VL-1087" p1="16.801352924167865" q1="-19.3609233541843" p2="-16.799999999909833" q2="-1.0000000000126952"/>
    <iidm:line id="LINE-1222-1089" r="4.94E-6" x="2.963E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1222" connectableBus1="BUS-1222" voltageLevelId1="VL-1222" bus2="BUS-1089" connectableBus2="BUS-1089" voltageLevelId2="VL-1089" p1="128.67810301327222" q1="-32.51708687734922" p2="-128.59741698244642" q2="32.45139180715032">
        <iidm:apparentPowerLimits1 permanentLimit="350.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="350.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1329-1093" r="4.35E-6" x="1.6000000000000003E-5" g1="0.0" b1="9.87" g2="0.0" b2="9.87" bus1="BUS-1329" connectableBus1="BUS-1329" voltageLevelId1="VL-1329" bus2="BUS-1093" connectableBus2="BUS-1093" voltageLevelId2="VL-1093" p1="27.64405973721866" q1="-22.88274634122975" p2="-27.640440809793652" q2="1.2971897020470484">
        <iidm:apparentPowerLimits1 permanentLimit="506.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="506.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1329-1093#0" r="4.35E-6" x="1.62E-5" g1="0.0" b1="10.025" g2="0.0" b2="10.025" bus1="BUS-1329" connectableBus1="BUS-1329" voltageLevelId1="VL-1329" bus2="BUS-1093" connectableBus2="BUS-1093" voltageLevelId2="VL-1093" p1="27.363092504444392" q1="-22.827700442545044" p2="-27.359556409290946" q2="0.902809768442824">
        <iidm:apparentPowerLimits1 permanentLimit="506.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="506.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1265-1095" r="6.499E-5" x="2.9472E-4" g1="0.0" b1="2.53" g2="0.0" b2="2.53" bus1="BUS-1265" connectableBus1="BUS-1265" voltageLevelId1="VL-1264" bus2="BUS-1095" connectableBus2="BUS-1095" voltageLevelId2="VL-1095" p1="52.81827236024647" q1="-13.89363149022417" p2="-52.64905760018637" q2="9.001779608314886">
        <iidm:apparentPowerLimits1 permanentLimit="301.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="301.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="301.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="301.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="301.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="301.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1304-1096" r="4.879E-5" x="2.2479E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" bus1="BUS-1304" connectableBus1="BUS-1304" voltageLevelId1="VL-1304" bus2="BUS-1096" connectableBus2="BUS-1096" voltageLevelId2="VL-1096" p1="-58.03326460016353" q1="-14.921099953787529" p2="58.197287733884465" q2="11.711153527895071">
        <iidm:apparentPowerLimits1 permanentLimit="305.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="305.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1527-1098" r="9.9E-7" x="5.730000000000001E-6" g1="0.0" b1="2.5549999999999997" g2="0.0" b2="2.5549999999999997" bus1="BUS-1527" connectableBus1="BUS-1527" voltageLevelId1="VL-1527" bus2="BUS-1098" connectableBus2="BUS-1098" voltageLevelId2="VL-1098" p1="24.10054237151023" q1="-5.484541187764308" p2="-24.099999998752228" q2="-1.413753650849394E-10"/>
    <iidm:line id="LINE-1526-1097" r="1.38E-6" x="4.35E-6" g1="0.0" b1="2.2249999999999996" g2="0.0" b2="2.2249999999999996" bus1="BUS-1526" connectableBus1="BUS-1526" voltageLevelId1="VL-1526" bus2="BUS-1097" connectableBus2="BUS-1097" voltageLevelId2="VL-1097" p1="31.101236340723375" q1="-6.273612872949827" p2="-31.099999998403625" q2="1.3999999995941894"/>
    <iidm:line id="LINE-1121-1101" r="2.9429999999999998E-5" x="1.9773E-4" g1="0.0" b1="1.77" g2="0.0" b2="1.77" bus1="BUS-1121" connectableBus1="BUS-1121" voltageLevelId1="VL-1121" bus2="BUS-1101" connectableBus2="BUS-1101" voltageLevelId2="VL-1101" p1="-27.177668650051075" q1="29.66890353174983" p2="27.22551413049652" q2="-33.105105467127025">
        <iidm:apparentPowerLimits1 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1207-1101" r="1.679E-5" x="1.1101E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1207" connectableBus1="BUS-1207" voltageLevelId1="VL-1207" bus2="BUS-1101" connectableBus2="BUS-1101" voltageLevelId2="VL-1101" p1="190.65594259866285" q1="-52.496532282274224" p2="-190.03275048452593" q2="54.47860293661765">
        <iidm:apparentPowerLimits1 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1519-1103" r="6.301000000000001E-5" x="2.8622E-4" g1="0.0" b1="2.48" g2="0.0" b2="2.48" bus1="BUS-1519" connectableBus1="BUS-1519" voltageLevelId1="VL-1519" bus2="BUS-1103" connectableBus2="BUS-1103" voltageLevelId2="VL-1103" p1="60.145288165084445" q1="-32.6294063017635" p2="-59.87748145665939" q2="28.549801459561053">
        <iidm:apparentPowerLimits1 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1393-1104" r="2.746E-5" x="1.4183E-4" g1="0.0" b1="9.34" g2="0.0" b2="9.34" bus1="BUS-1393" connectableBus1="BUS-1393" voltageLevelId1="VL-1393" bus2="BUS-1104" connectableBus2="BUS-1104" voltageLevelId2="VL-1104" p1="68.07521076618126" q1="-17.826252519829193" p2="-67.95525662158283" q2="-1.6172232053770723">
        <iidm:apparentPowerLimits1 permanentLimit="325.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="325.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1392-1105" r="2.469E-5" x="1.3827000000000002E-4" g1="0.0" b1="8.785" g2="0.0" b2="8.785" bus1="BUS-1392" connectableBus1="BUS-1392" voltageLevelId1="VL-1392" bus2="BUS-1105" connectableBus2="BUS-1105" voltageLevelId2="VL-1105" p1="82.33457781172326" q1="-6.347495681847091" p2="-82.1749146762598" q2="-11.157636466075434">
        <iidm:apparentPowerLimits1 permanentLimit="325.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="325.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1472-1104" r="2.094E-5" x="1.0607E-4" g1="0.0" b1="9.11" g2="0.0" b2="9.11" bus1="BUS-1472" connectableBus1="BUS-1472" voltageLevelId1="VL-1472" bus2="BUS-1104" connectableBus2="BUS-1104" voltageLevelId2="VL-1104" p1="61.122433676473655" q1="-13.412105185236427" p2="-61.049410592497445" q2="-5.789831551700284">
        <iidm:apparentPowerLimits1 permanentLimit="292.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="292.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1459-1106" r="9.323E-5" x="4.6598E-4" g1="0.0" b1="4.0" g2="0.0" b2="4.0" bus1="BUS-1459" connectableBus1="BUS-1459" voltageLevelId1="VL-1459" bus2="BUS-1106" connectableBus2="BUS-1106" voltageLevelId2="VL-1106" p1="63.770565954971694" q1="7.966455292037547" p2="-63.40767906349593" q2="-14.732021519640618">
        <iidm:apparentPowerLimits1 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1453-1107" r="4.4250000000000005E-5" x="2.9349E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" bus1="BUS-1453" connectableBus1="BUS-1453" voltageLevelId1="VL-1453" bus2="BUS-1107" connectableBus2="BUS-1107" voltageLevelId2="VL-1107" p1="39.140034480748234" q1="2.126571585731038" p2="-39.077466003863414" q2="-7.722788393746516">
        <iidm:apparentPowerLimits1 permanentLimit="578.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="578.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="578.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="578.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="578.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="578.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1425-1108" r="3.2000000000000005E-5" x="2.1472000000000003E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" bus1="BUS-1425" connectableBus1="BUS-1425" voltageLevelId1="VL-1425" bus2="BUS-1108" connectableBus2="BUS-1108" voltageLevelId2="VL-1108" p1="0.8644725187646359" q1="-6.976660327626301" p2="-0.8637699644805156" q2="2.72272475409391">
        <iidm:apparentPowerLimits1 permanentLimit="418.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="418.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1290-1110" r="8.24E-6" x="8.373E-5" g1="0.0" b1="10.829999999999998" g2="0.0" b2="10.829999999999998" bus1="BUS-1290" connectableBus1="BUS-1290" voltageLevelId1="VL-1289" bus2="BUS-1110" connectableBus2="BUS-1110" voltageLevelId2="VL-1108" p1="-377.70213687854" q1="16.955934393116053" p2="378.77780562767873" q2="-29.859325606389714">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1299-1110" r="1.2110000000000001E-5" x="1.7571E-4" g1="0.0" b1="22.814999999999998" g2="0.0" b2="22.814999999999998" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId1="VL-1299" bus2="BUS-1110" connectableBus2="BUS-1110" voltageLevelId2="VL-1108" p1="483.24480426708874" q1="-73.02923248688192" p2="-480.6235115490319" q2="61.07319469558723">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1291-1110" r="8.24E-6" x="8.373E-5" g1="0.0" b1="10.829999999999998" g2="0.0" b2="10.829999999999998" bus1="BUS-1291" connectableBus1="BUS-1291" voltageLevelId1="VL-1289" bus2="BUS-1110" connectableBus2="BUS-1110" voltageLevelId2="VL-1108" p1="-379.1285800766385" q1="16.95370254669333" p2="380.21237110581325" q2="-29.774225150236926">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1299-1110#0" r="1.205E-5" x="1.7438E-4" g1="0.0" b1="22.67" g2="0.0" b2="22.67" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId1="VL-1299" bus2="BUS-1110" connectableBus2="BUS-1110" voltageLevelId2="VL-1108" p1="486.9156702838719" q1="-73.32603325061152" p2="-484.2674921037128" q2="61.97683068309476">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1237-1113" r="2.1244E-4" x="6.048900000000001E-4" g1="0.0" b1="0.9650000000000001" g2="0.0" b2="0.9650000000000001" bus1="BUS-1237" connectableBus1="BUS-1237" voltageLevelId1="VL-1237" bus2="BUS-1113" connectableBus2="BUS-1113" voltageLevelId2="VL-1113" p1="17.594237969947113" q1="-2.129061504239315" p2="-17.53602923552051" q2="0.11270104398932071"/>
    <iidm:line id="LINE-1538-1114" r="5.53E-6" x="3.793E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" bus1="BUS-1538" connectableBus1="BUS-1538" voltageLevelId1="VL-1538" bus2="BUS-1114" connectableBus2="BUS-1114" voltageLevelId2="VL-1114" p1="207.55025069317958" q1="-43.36243926919672" p2="-207.3184517784019" q2="44.19102266636572">
        <iidm:apparentPowerLimits1 permanentLimit="502.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="502.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1173-1115" r="7.546E-5" x="3.4173000000000005E-4" g1="0.0" b1="3.0349999999999997" g2="0.0" b2="3.0349999999999997" bus1="BUS-1173" connectableBus1="BUS-1173" voltageLevelId1="VL-1173" bus2="BUS-1115" connectableBus2="BUS-1115" voltageLevelId2="VL-1115" p1="113.70696371909217" q1="-4.256421958663861" p2="-112.8045770011078" q2="1.8253596258265306">
        <iidm:apparentPowerLimits1 permanentLimit="265.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="265.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1528-1120" r="9.156E-5" x="4.0044000000000006E-4" g1="0.0" b1="0.6749999999999999" g2="0.0" b2="0.6749999999999999" bus1="BUS-1528" connectableBus1="BUS-1528" voltageLevelId1="VL-1528" bus2="BUS-1120" connectableBus2="BUS-1120" voltageLevelId2="VL-1120" p1="-31.942382459561024" q1="-5.263616246868477" p2="32.03553602513976" q2="4.282880281957827"/>
    <iidm:line id="LINE-1142-1121" r="9.280000000000001E-6" x="4.1479999999999996E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" bus1="BUS-1142" connectableBus1="BUS-1142" voltageLevelId1="VL-1142" bus2="BUS-1121" connectableBus2="BUS-1121" voltageLevelId2="VL-1121" p1="28.998436584657778" q1="-6.835627444456479" p2="-28.990759596835908" q2="6.112447747650988"/>
    <iidm:line id="LINE-1217-1121" r="2.8440000000000002E-5" x="1.8627000000000002E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" bus1="BUS-1217" connectableBus1="BUS-1217" voltageLevelId1="VL-1217" bus2="BUS-1121" connectableBus2="BUS-1121" voltageLevelId2="VL-1121" p1="-44.55388212488556" q1="6.391583425656925" p2="44.60855563027436" q2="-9.597657412348003">
        <iidm:apparentPowerLimits1 permanentLimit="468.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="468.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="468.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="468.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="468.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="468.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1485-1121" r="2.5699999999999998E-5" x="1.7083000000000002E-4" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" bus1="BUS-1485" connectableBus1="BUS-1485" voltageLevelId1="VL-1485" bus2="BUS-1121" connectableBus2="BUS-1121" voltageLevelId2="VL-1121" p1="-57.7022043141458" q1="50.61715526431727" p2="57.84634498010378" q2="-53.03222798732757">
        <iidm:apparentPowerLimits1 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="482.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1161-1125" r="9.936000000000001E-5" x="4.0059E-4" g1="0.0" b1="3.2899999999999996" g2="0.0" b2="3.2899999999999996" bus1="BUS-1161" connectableBus1="BUS-1161" voltageLevelId1="VL-1161" bus2="BUS-1125" connectableBus2="BUS-1125" voltageLevelId2="VL-1125" p1="-11.69999822620184" q1="13.69999908651657" p2="11.739111000628656" q2="-20.83246488525712">
        <iidm:apparentPowerLimits1 permanentLimit="264.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="264.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1454-1125" r="1.679E-5" x="1.1062000000000001E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1454" connectableBus1="BUS-1454" voltageLevelId1="VL-1454" bus2="BUS-1125" connectableBus2="BUS-1125" voltageLevelId2="VL-1125" p1="78.98936450864512" q1="-11.498320828211137" p2="-78.89270081066243" q2="9.897497479875527">
        <iidm:apparentPowerLimits1 permanentLimit="438.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="438.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1491-1125" r="4.9579999999999996E-5" x="2.2716000000000001E-4" g1="0.0" b1="1.975" g2="0.0" b2="1.975" bus1="BUS-1491" connectableBus1="BUS-1491" voltageLevelId1="VL-1491" bus2="BUS-1125" connectableBus2="BUS-1125" voltageLevelId2="VL-1125" p1="-35.265904250040386" q1="-17.060401417973676" p2="35.3324671319798" q2="13.03223592377244">
        <iidm:apparentPowerLimits1 permanentLimit="265.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="265.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1534-1125" r="1.78E-6" x="7.699999999999999E-6" g1="0.0" b1="25.415" g2="0.0" b2="25.415" bus1="BUS-1534" connectableBus1="BUS-1534" voltageLevelId1="VL-1534" bus2="BUS-1125" connectableBus2="BUS-1125" voltageLevelId2="VL-1125" p1="-5.770979615083095E-6" q1="2.0068085472423958" p2="0.0014615817276079392" q2="-58.035399685517945">
        <iidm:apparentPowerLimits1 permanentLimit="271.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="271.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1530-1132" r="2.3699999999999998E-6" x="1.541E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" bus1="BUS-1530" connectableBus1="BUS-1530" voltageLevelId1="VL-1530" bus2="BUS-1132" connectableBus2="BUS-1132" voltageLevelId2="VL-1132" p1="14.000470034298058" q1="3.783065628167295" p2="-13.999999999755113" q2="-4.1000000000361005">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1385-1135" r="9.479999999999999E-6" x="9.185000000000001E-5" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" bus1="BUS-1385" connectableBus1="BUS-1385" voltageLevelId1="VL-1385" bus2="BUS-1135" connectableBus2="BUS-1135" voltageLevelId2="VL-1135" p1="107.3974995720294" q1="-17.414903920754984" p2="-107.29523603399002" q2="14.86634203965643">
        <iidm:apparentPowerLimits1 permanentLimit="426.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="426.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="426.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="426.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="426.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="426.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1385-1136" r="8.890000000000001E-6" x="8.652E-5" g1="0.0" b1="1.52" g2="0.0" b2="1.52" bus1="BUS-1385" connectableBus1="BUS-1385" voltageLevelId1="VL-1385" bus2="BUS-1136" connectableBus2="BUS-1136" voltageLevelId2="VL-1136" p1="123.14785599546829" q1="-22.61772957695607" p2="-123.0208106879571" q2="20.532340557421744">
        <iidm:apparentPowerLimits1 permanentLimit="350.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="350.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1366-1139" r="1.738E-5" x="1.1595E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId1="VL-1366" bus2="BUS-1139" connectableBus2="BUS-1139" voltageLevelId2="VL-1139" p1="-19.38640172653039" q1="-22.92901453158501" p2="19.39999999999783" q2="20.70000000000201">
        <iidm:apparentPowerLimits1 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1425-1140" r="8.652E-5" x="3.9447000000000006E-4" g1="0.0" b1="3.62" g2="0.0" b2="3.62" bus1="BUS-1425" connectableBus1="BUS-1425" voltageLevelId1="VL-1425" bus2="BUS-1140" connectableBus2="BUS-1140" voltageLevelId2="VL-1140" p1="-30.364745049865554" q1="1.0431668597329595" p2="30.43892100678991" q2="-8.711230744958078">
        <iidm:apparentPowerLimits1 permanentLimit="374.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="374.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="374.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="374.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="374.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="374.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1532-1141" r="1.0670000000000001E-5" x="4.346E-5" g1="0.0" b1="0.91" g2="0.0" b2="0.91" bus1="BUS-1532" connectableBus1="BUS-1532" voltageLevelId1="VL-1532" bus2="BUS-1141" connectableBus2="BUS-1141" voltageLevelId2="VL-1141" p1="-41.97991421774792" q1="4.42915832324735" p2="41.99778098919935" q2="-6.30396120246582">
        <iidm:apparentPowerLimits1 permanentLimit="360.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="360.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1322-1144" r="8.332000000000001E-5" x="3.7879000000000005E-4" g1="0.0" b1="3.315" g2="0.0" b2="3.315" bus1="BUS-1322" connectableBus1="BUS-1322" voltageLevelId1="VL-1322" bus2="BUS-1144" connectableBus2="BUS-1144" voltageLevelId2="VL-1144" p1="104.45214905957071" q1="-0.8074834384127902" p2="-103.62429773731043" q2="-2.6546622018566906">
        <iidm:apparentPowerLimits1 permanentLimit="264.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="264.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1304-1145" r="8.774000000000001E-5" x="3.1285E-4" g1="0.0" b1="2.4549999999999996" g2="0.0" b2="2.4549999999999996" bus1="BUS-1304" connectableBus1="BUS-1304" voltageLevelId1="VL-1304" bus2="BUS-1145" connectableBus2="BUS-1145" voltageLevelId2="VL-1145" p1="-33.96673521421596" q1="-2.478899547016691" p2="34.0629911547879" q2="-2.356370677611802">
        <iidm:apparentPowerLimits1 permanentLimit="305.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="305.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1533-1146" r="2.311E-5" x="1.5467E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" bus1="BUS-1533" connectableBus1="BUS-1533" voltageLevelId1="VL-1533" bus2="BUS-1146" connectableBus2="BUS-1146" voltageLevelId2="VL-1146" p1="-0.6147386013617312" q1="14.403799931121894" p2="0.6201772166789158" q2="-17.430870898648195">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1534-1147" r="1.264E-5" x="5.136E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" bus1="BUS-1534" connectableBus1="BUS-1534" voltageLevelId1="VL-1534" bus2="BUS-1147" connectableBus2="BUS-1147" voltageLevelId2="VL-1147" p1="2.885490553655126E-6" q1="-1.0034042736271669" p2="0.0" q2="0.0">
        <iidm:apparentPowerLimits1 permanentLimit="271.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="271.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1534-1147#0" r="1.264E-5" x="5.136E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" bus1="BUS-1534" connectableBus1="BUS-1534" voltageLevelId1="VL-1534" bus2="BUS-1147" connectableBus2="BUS-1147" voltageLevelId2="VL-1147" p1="2.885490553655126E-6" q1="-1.0034042736271669" p2="0.0" q2="0.0">
        <iidm:apparentPowerLimits1 permanentLimit="271.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="271.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1173-1148" r="5.8859999999999995E-5" x="3.1546E-4" g1="0.0" b1="2.835" g2="0.0" b2="2.835" bus1="BUS-1173" connectableBus1="BUS-1173" voltageLevelId1="VL-1173" bus2="BUS-1148" connectableBus2="BUS-1148" voltageLevelId2="VL-1148" p1="-54.19852163027432" q1="-11.751643346430296" p2="54.36253501912258" q2="6.465489968970825">
        <iidm:apparentPowerLimits1 permanentLimit="380.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="380.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="380.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="380.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="380.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="380.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1363-1148" r="1.1239000000000001E-4" x="5.0647E-4" g1="0.0" b1="4.505" g2="0.0" b2="4.505" bus1="BUS-1363" connectableBus1="BUS-1363" voltageLevelId1="VL-1363" bus2="BUS-1148" connectableBus2="BUS-1148" voltageLevelId2="VL-1148" p1="56.59193848420955" q1="-9.733660618817181" p2="-56.262535035770945" q2="1.33451008661487">
        <iidm:apparentPowerLimits1 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1434-1149" r="1.817E-5" x="1.2089000000000002E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" bus1="BUS-1434" connectableBus1="BUS-1434" voltageLevelId1="VL-1434" bus2="BUS-1149" connectableBus2="BUS-1149" voltageLevelId2="VL-1149" p1="-119.08019312039771" q1="-0.029059452469209938" p2="119.31344453796126" q2="-0.8873052015563966">
        <iidm:apparentPowerLimits1 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1535-1151" r="5.9E-7" x="4.0299999999999995E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" bus1="BUS-1535" connectableBus1="BUS-1535" voltageLevelId1="VL-1535" bus2="BUS-1151" connectableBus2="BUS-1151" voltageLevelId2="VL-1151" p1="15.800140838911087" q1="2.992501669752051" p2="-15.79999999126222" q2="-3.1000000003073325">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1357-1152" r="3.16E-6" x="1.936E-5" g1="0.0" b1="12.754999999999999" g2="0.0" b2="12.754999999999999" bus1="BUS-1357" connectableBus1="BUS-1357" voltageLevelId1="VL-1357" bus2="BUS-1152" connectableBus2="BUS-1152" voltageLevelId2="VL-1152" p1="-121.76307051189357" q1="8.71924892808807" p2="121.80715999016762" q2="-36.50151917496987">
        <iidm:apparentPowerLimits1 permanentLimit="397.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="397.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="397.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="397.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="397.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="397.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1170-1153" r="2.21E-6" x="1.3569999999999999E-5" g1="0.0" b1="9.87" g2="0.0" b2="9.87" bus1="BUS-1170" connectableBus1="BUS-1170" voltageLevelId1="VL-1170" bus2="BUS-1153" connectableBus2="BUS-1153" voltageLevelId2="VL-1153" p1="202.74487440567688" q1="-62.083785508748065" p2="-202.6541599503926" q2="41.58926383578075">
        <iidm:apparentPowerLimits1 permanentLimit="385.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="385.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1262-1154" r="3.8180000000000004E-5" x="2.4421E-4" g1="0.0" b1="5.680000000000001" g2="0.0" b2="5.680000000000001" bus1="BUS-1262" connectableBus1="BUS-1262" voltageLevelId1="VL-1262" bus2="BUS-1154" connectableBus2="BUS-1154" voltageLevelId2="VL-1154" p1="71.64726051351423" q1="-0.9837650021526047" p2="-71.46980668751756" q2="-10.452900790296608">
        <iidm:apparentPowerLimits1 permanentLimit="366.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="366.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1548-1155" r="1.62E-5" x="9.284000000000001E-5" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" bus1="BUS-1548" connectableBus1="BUS-1548" voltageLevelId1="VL-1548" bus2="BUS-1155" connectableBus2="BUS-1155" voltageLevelId2="VL-1155" p1="-25.075805714471304" q1="-64.31040432324528" p2="25.143180511731416" q2="62.875411574437635">
        <iidm:apparentPowerLimits1 permanentLimit="379.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="379.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1393-1156" r="1.956E-5" x="9.146E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" bus1="BUS-1393" connectableBus1="BUS-1393" voltageLevelId1="VL-1393" bus2="BUS-1156" connectableBus2="BUS-1156" voltageLevelId2="VL-1156" p1="33.98893414280198" q1="-10.17631225322117" p2="-33.96631498988354" q2="8.64814680492518">
        <iidm:apparentPowerLimits1 permanentLimit="348.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="348.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1477-1157" r="1.8370000000000002E-5" x="8.988E-5" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1477" connectableBus1="BUS-1477" voltageLevelId1="VL-1477" bus2="BUS-1157" connectableBus2="BUS-1157" voltageLevelId2="VL-1157" p1="10.034102255759304" q1="6.870491249623892" p2="-10.031298932146688" q2="-9.037526070355097">
        <iidm:apparentPowerLimits1 permanentLimit="403.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="403.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="403.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="403.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="403.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="403.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1536-1157" r="6.72E-6" x="4.5430000000000004E-5" g1="0.0" b1="0.835" g2="0.0" b2="0.835" bus1="BUS-1536" connectableBus1="BUS-1536" voltageLevelId1="VL-1536" bus2="BUS-1157" connectableBus2="BUS-1157" voltageLevelId2="VL-1157" p1="-93.96665070114666" q1="21.55076957239795" p2="94.02504450636357" q2="-22.949151209243187">
        <iidm:apparentPowerLimits1 permanentLimit="403.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="403.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="403.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="403.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="403.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="403.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1395-1158" r="2.42E-6" x="2.735E-5" g1="0.0" b1="2.7449999999999997" g2="0.0" b2="2.7449999999999997" bus1="BUS-1395" connectableBus1="BUS-1395" voltageLevelId1="VL-1393" bus2="BUS-1158" connectableBus2="BUS-1158" voltageLevelId2="VL-1156" p1="106.97667828872636" q1="-14.747903020254757" p2="-106.9506592236826" q2="9.127088223285872">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1536-1160" r="2.3699999999999998E-6" x="4.94E-6" g1="0.0" b1="1.47" g2="0.0" b2="1.47" bus1="BUS-1536" connectableBus1="BUS-1536" voltageLevelId1="VL-1536" bus2="BUS-1160" connectableBus2="BUS-1160" voltageLevelId2="VL-1160" p1="4.900062513578006" q1="-3.657780164255517" p2="-4.900000000007443" q2="0.4999999999682976"/>
    <iidm:line id="LINE-1232-1164" r="3.16E-6" x="1.132E-5" g1="0.0" b1="7.6450000000000005" g2="0.0" b2="7.6450000000000005" bus1="BUS-1232" connectableBus1="BUS-1232" voltageLevelId1="VL-1232" bus2="BUS-1164" connectableBus2="BUS-1164" voltageLevelId2="VL-1164" p1="-65.90639760950585" q1="15.786732306522122" p2="65.92088145321749" q2="-32.143950401414706">
        <iidm:apparentPowerLimits1 permanentLimit="297.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="297.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="297.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="297.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="297.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="297.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1232-1164#0" r="3.16E-6" x="1.132E-5" g1="0.0" b1="7.6450000000000005" g2="0.0" b2="7.6450000000000005" bus1="BUS-1232" connectableBus1="BUS-1232" voltageLevelId1="VL-1232" bus2="BUS-1164" connectableBus2="BUS-1164" voltageLevelId2="VL-1164" p1="-65.90639760950585" q1="15.786732306522122" p2="65.92088145321749" q2="-32.143950401414706">
        <iidm:apparentPowerLimits1 permanentLimit="297.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="297.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="297.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="297.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="297.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="297.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1438-1164" r="5.63E-6" x="3.372E-5" g1="0.0" b1="0.58" g2="0.0" b2="0.58" bus1="BUS-1438" connectableBus1="BUS-1438" voltageLevelId1="VL-1438" bus2="BUS-1164" connectableBus2="BUS-1164" voltageLevelId2="VL-1164" p1="75.7535983431364" q1="4.959394575315863" p2="-75.72336261362452" q2="-6.023841327922278">
        <iidm:apparentPowerLimits1 permanentLimit="408.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="408.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1440-1164" r="2.11E-6" x="2.058E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" bus1="BUS-1440" connectableBus1="BUS-1440" voltageLevelId1="VL-1440" bus2="BUS-1164" connectableBus2="BUS-1164" voltageLevelId2="VL-1164" p1="82.09516333135394" q1="5.833513354616914" p2="-82.08183808587756" q2="-6.89505550171866">
        <iidm:apparentPowerLimits1 permanentLimit="789.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="789.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="789.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="789.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="789.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="789.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1296-1173" r="2.746E-5" x="1.8746E-4" g1="0.0" b1="1.6449999999999998" g2="0.0" b2="1.6449999999999998" bus1="BUS-1296" connectableBus1="BUS-1296" voltageLevelId1="VL-1296" bus2="BUS-1173" connectableBus2="BUS-1173" voltageLevelId2="VL-1173" p1="-37.09999999946483" q1="3.899999999930049" p2="37.13577321777865" q2="-7.213207675735635">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1543-1173" r="3.002E-5" x="1.5052E-4" g1="0.0" b1="1.34" g2="0.0" b2="1.34" bus1="BUS-1543" connectableBus1="BUS-1543" voltageLevelId1="VL-1543" bus2="BUS-1173" connectableBus2="BUS-1173" voltageLevelId2="VL-1173" p1="-4.659247352599269" q1="-1.0602421880492077" p2="4.65985434826853" q2="-1.8342724204722463">
        <iidm:apparentPowerLimits1 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1365-1174" r="2.0430000000000003E-5" x="2.2929000000000002E-4" g1="0.0" b1="22.96" g2="0.0" b2="22.96" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId1="VL-1363" bus2="BUS-1174" connectableBus2="BUS-1174" voltageLevelId2="VL-1173" p1="306.6012025901445" q1="-25.2616619694461" p2="-304.86286686100493" q2="-5.7757101332061005">
        <iidm:apparentPowerLimits1 permanentLimit="1659.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1659.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1383-1174" r="7.76E-6" x="8.497E-5" g1="0.0" b1="9.025" g2="0.0" b2="9.025" bus1="BUS-1383" connectableBus1="BUS-1383" voltageLevelId1="VL-1383" bus2="BUS-1174" connectableBus2="BUS-1174" voltageLevelId2="VL-1173" p1="-85.3547880469922" q1="24.729971639874087" p2="85.41459501757625" q2="-43.911790801488955">
        <iidm:apparentPowerLimits1 permanentLimit="1659.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1659.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1537-1177" r="1.0000000000000001E-7" x="1.0000000000000002E-6" g1="0.0" b1="0.145" g2="0.0" b2="0.145" bus1="BUS-1537" connectableBus1="BUS-1537" voltageLevelId1="VL-1537" bus2="BUS-1177" connectableBus2="BUS-1177" voltageLevelId2="VL-1177" p1="38.90014234014878" q1="4.887945338856117" p2="-38.89999999817998" q2="-5.199999999806781">
        <iidm:apparentPowerLimits1 permanentLimit="1708.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1708.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1483-1179" r="3.121E-5" x="1.4183E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" bus1="BUS-1483" connectableBus1="BUS-1483" voltageLevelId1="VL-1483" bus2="BUS-1179" connectableBus2="BUS-1179" voltageLevelId2="VL-1179" p1="-41.859181874962616" q1="-13.881118811734039" p2="41.91350824346555" q2="11.454561908352078">
        <iidm:apparentPowerLimits1 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="331.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1437-1184" r="3.099E-5" x="2.0113E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" bus1="BUS-1437" connectableBus1="BUS-1437" voltageLevelId1="VL-1437" bus2="BUS-1184" connectableBus2="BUS-1184" voltageLevelId2="VL-1184" p1="-133.73817875170676" q1="16.715585853679627" p2="134.2668324425328" q2="-17.403520337973262">
        <iidm:apparentPowerLimits1 permanentLimit="473.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="473.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1532-1184" r="2.528E-5" x="1.6672E-4" g1="0.0" b1="1.52" g2="0.0" b2="1.52" bus1="BUS-1532" connectableBus1="BUS-1532" voltageLevelId1="VL-1532" bus2="BUS-1184" connectableBus2="BUS-1184" voltageLevelId2="VL-1184" p1="131.9209287490571" q1="-22.322507173231738" p2="-131.4995930042575" q2="21.84767710524308">
        <iidm:apparentPowerLimits1 permanentLimit="473.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="473.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1406-1185" r="1.679E-5" x="1.1397E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" bus1="BUS-1406" connectableBus1="BUS-1406" voltageLevelId1="VL-1406" bus2="BUS-1185" connectableBus2="BUS-1185" voltageLevelId2="VL-1185" p1="-65.29999973694093" q1="-2.4000000222806688" p2="65.36739207772062" q2="0.48478928254112746">
        <iidm:apparentPowerLimits1 permanentLimit="502.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="502.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1228-1188" r="7.699999999999999E-6" x="1.6590000000000002E-5" g1="0.0" b1="10.530000000000001" g2="0.0" b2="10.530000000000001" bus1="BUS-1228" connectableBus1="BUS-1228" voltageLevelId1="VL-1228" bus2="BUS-1188" connectableBus2="BUS-1188" voltageLevelId2="VL-1188" p1="-21.1999999999017" q1="2.099999999955645" p2="21.204519568656906" q2="-24.628429693553866"/>
    <iidm:line id="LINE-1544-1193" r="5.628E-5" x="3.8669E-4" g1="0.0" b1="3.6450000000000005" g2="0.0" b2="3.6450000000000005" bus1="BUS-1544" connectableBus1="BUS-1544" voltageLevelId1="VL-1544" bus2="BUS-1193" connectableBus2="BUS-1193" voltageLevelId2="VL-1193" p1="47.99293813478119" q1="-21.53171825339594" p2="-47.85964287281076" q2="14.382738365740739">
        <iidm:apparentPowerLimits1 permanentLimit="391.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="391.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1334-1836" r="6.52E-6" x="1.2440000000000001E-5" g1="0.0" b1="9.165" g2="0.0" b2="9.165" bus1="BUS-1334" connectableBus1="BUS-1334" voltageLevelId1="VL-1334" bus2="BUS-1836" connectableBus2="BUS-1836" voltageLevelId2="VL-1836" p1="52.81667358832808" q1="-15.46427172034284" p2="-52.79999990367609" q2="-4.700000026810117"/>
    <iidm:line id="LINE-1357-1197" r="8.3E-6" x="2.588E-5" g1="0.0" b1="16.0" g2="0.0" b2="16.0" bus1="BUS-1357" connectableBus1="BUS-1357" voltageLevelId1="VL-1357" bus2="BUS-1197" connectableBus2="BUS-1197" voltageLevelId2="VL-1197" p1="47.56307051239302" q1="-23.71924892805822" p2="-47.54571338653306" q2="-11.409983944342093">
        <iidm:apparentPowerLimits1 permanentLimit="321.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="321.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1388-1196" r="3.95E-6" x="2.2910000000000003E-5" g1="0.0" b1="0.91" g2="0.0" b2="0.91" bus1="BUS-1388" connectableBus1="BUS-1388" voltageLevelId1="VL-1388" bus2="BUS-1196" connectableBus2="BUS-1196" voltageLevelId2="VL-1196" p1="11.817763853673545" q1="-1.2026357949162851" p2="-11.817249438382898" q2="-0.7467761441019196">
        <iidm:apparentPowerLimits1 permanentLimit="368.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="368.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1509-1196" r="1.6590000000000002E-5" x="1.1062000000000001E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" bus1="BUS-1509" connectableBus1="BUS-1509" voltageLevelId1="VL-1509" bus2="BUS-1196" connectableBus2="BUS-1196" voltageLevelId2="VL-1196" p1="0.08293320954624955" q1="-4.522377503640988" p2="-0.08275056098802736" q2="2.3467761439963244">
        <iidm:apparentPowerLimits1 permanentLimit="352.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="352.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1238-1198" r="9.956E-5" x="3.5773E-4" g1="0.0" b1="2.86" g2="0.0" b2="2.86" bus1="BUS-1238" connectableBus1="BUS-1238" voltageLevelId1="VL-1237" bus2="BUS-1198" connectableBus2="BUS-1198" voltageLevelId2="VL-1198" p1="61.69173892827282" q1="-9.577539265428262" p2="-61.33575145211486" q2="4.721126038418334">
        <iidm:apparentPowerLimits1 permanentLimit="302.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="302.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="302.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="302.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="302.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="302.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1503-1198" r="2.1020000000000002E-5" x="8.286E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" bus1="BUS-1503" connectableBus1="BUS-1503" voltageLevelId1="VL-1503" bus2="BUS-1198" connectableBus2="BUS-1198" voltageLevelId2="VL-1198" p1="108.02722234105022" q1="-0.6873168747803384" p2="-107.79872641425537" q2="0.06677945267468893">
        <iidm:apparentPowerLimits1 permanentLimit="360.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="360.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1532-1198" r="1.1850000000000002E-5" x="8.0E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" bus1="BUS-1532" connectableBus1="BUS-1532" voltageLevelId1="VL-1532" bus2="BUS-1198" connectableBus2="BUS-1198" voltageLevelId2="VL-1198" p1="-89.94101112690589" q1="17.89334869077278" p2="90.03448490543938" q2="-18.88790715489761">
        <iidm:apparentPowerLimits1 permanentLimit="448.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="448.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="448.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="448.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="448.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="448.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1252-1199" r="3.71E-5" x="1.789E-4" g1="0.0" b1="1.795" g2="0.0" b2="1.795" bus1="BUS-1252" connectableBus1="BUS-1252" voltageLevelId1="VL-1252" bus2="BUS-1199" connectableBus2="BUS-1199" voltageLevelId2="VL-1199" p1="-63.15893484560018" q1="7.4528318065823385" p2="63.29771847374215" q2="-10.699409285256237">
        <iidm:apparentPowerLimits1 permanentLimit="344.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="344.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1366-1199" r="1.428E-5" x="1.9629E-4" g1="0.0" b1="3.7699999999999996" g2="0.0" b2="3.7699999999999996" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId1="VL-1366" bus2="BUS-1199" connectableBus2="BUS-1199" voltageLevelId2="VL-1199" p1="-49.647133572137264" q1="-13.663631811156806" p2="49.680741547427616" q2="5.915721194781135">
        <iidm:apparentPowerLimits1 permanentLimit="638.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="638.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="638.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="638.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="638.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="638.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1533-1199" r="1.2440000000000001E-5" x="1.6316E-4" g1="0.0" b1="3.495" g2="0.0" b2="3.495" bus1="BUS-1533" connectableBus1="BUS-1533" voltageLevelId1="VL-1533" bus2="BUS-1199" connectableBus2="BUS-1199" voltageLevelId2="VL-1199" p1="-161.0644743132226" q1="-21.196739520525078" p2="161.3664622918211" q2="17.564264249778944">
        <iidm:apparentPowerLimits1 permanentLimit="935.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="935.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1535-1199" r="6.727999999999999E-5" x="3.0596000000000003E-4" g1="0.0" b1="2.935" g2="0.0" b2="2.935" bus1="BUS-1535" connectableBus1="BUS-1535" voltageLevelId1="VL-1535" bus2="BUS-1199" connectableBus2="BUS-1199" voltageLevelId2="VL-1199" p1="-67.14143479249404" q1="1.0548149682167502" p2="67.42218134633265" q2="-6.164960848016291">
        <iidm:apparentPowerLimits1 permanentLimit="344.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="344.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1368-1200" r="4.71E-6" x="6.184E-5" g1="0.0" b1="11.84" g2="0.0" b2="11.84" bus1="BUS-1368" connectableBus1="BUS-1368" voltageLevelId1="VL-1366" bus2="BUS-1200" connectableBus2="BUS-1200" voltageLevelId2="VL-1199" p1="144.6419870508457" q1="-47.32670523697556" p2="-144.54694916370133" q2="22.601629088246344">
        <iidm:apparentPowerLimits1 permanentLimit="954.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="954.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="954.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="954.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="954.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="954.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1208-1206" r="6.084E-5" x="2.3072E-4" g1="0.0" b1="12.0" g2="0.0" b2="12.0" bus1="BUS-1208" connectableBus1="BUS-1208" voltageLevelId1="VL-1208" bus2="BUS-1206" connectableBus2="BUS-1206" voltageLevelId2="VL-1206" p1="-222.61761035502494" q1="41.285173583952734" p2="225.55699589363613" q2="-56.28029562153031">
        <iidm:apparentPowerLimits1 permanentLimit="282.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="282.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="282.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="282.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="282.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="282.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1518-1208" r="4.454E-5" x="1.571E-4" g1="0.0" b1="1.265" g2="0.0" b2="1.265" bus1="BUS-1518" connectableBus1="BUS-1518" voltageLevelId1="VL-1518" bus2="BUS-1208" connectableBus2="BUS-1208" voltageLevelId2="VL-1208" p1="-116.90460782751491" q1="60.83934587061185" p2="117.6176328884478" q2="-61.08517329235475">
        <iidm:apparentPowerLimits1 permanentLimit="257.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="257.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1538-1210" r="3.75E-6" x="1.679E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" bus1="BUS-1538" connectableBus1="BUS-1538" voltageLevelId1="VL-1538" bus2="BUS-1210" connectableBus2="BUS-1210" voltageLevelId2="VL-1210" p1="-81.96760685021383" q1="36.08927569084294" p2="81.9957127961928" q2="-36.28487394246754"/>
    <iidm:line id="LINE-1528-1211" r="1.9867E-4" x="5.906700000000001E-4" g1="0.0" b1="0.945" g2="0.0" b2="0.945" bus1="BUS-1528" connectableBus1="BUS-1528" voltageLevelId1="VL-1528" bus2="BUS-1211" connectableBus2="BUS-1211" voltageLevelId2="VL-1211" p1="12.736460015168086" q1="-6.026786313763579" p2="-12.699999983774912" q2="4.199999994571032"/>
    <iidm:line id="LINE-1353-1214" r="2.8E-7" x="4.090000000000001E-6" g1="0.0" b1="0.58" g2="0.0" b2="0.58" bus1="BUS-1353" connectableBus1="BUS-1353" voltageLevelId1="VL-1353" bus2="BUS-1214" connectableBus2="BUS-1214" voltageLevelId2="VL-1214" p1="-878.7501492930122" q1="108.37597232682197" p2="878.9519255728117" q2="-106.69051605478568">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1353-1213" r="2.8E-7" x="4.22E-6" g1="0.0" b1="0.58" g2="0.0" b2="0.58" bus1="BUS-1353" connectableBus1="BUS-1353" voltageLevelId1="VL-1353" bus2="BUS-1213" connectableBus2="BUS-1213" voltageLevelId2="VL-1213" p1="-881.7486177260466" q1="108.7645747593152" p2="881.9517742932495" q2="-106.96461687650074">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1397-1215" r="1.0667E-4" x="5.2109E-4" g1="0.0" b1="4.505" g2="0.0" b2="4.505" bus1="BUS-1397" connectableBus1="BUS-1397" voltageLevelId1="VL-1397" bus2="BUS-1215" connectableBus2="BUS-1215" voltageLevelId2="VL-1215" p1="-94.45320737739611" q1="24.62134344890875" p2="95.42361460985408" q2="-29.540774291598265">
        <iidm:apparentPowerLimits1 permanentLimit="317.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="317.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1238-1217" r="3.9309999999999995E-5" x="2.6686E-4" g1="0.0" b1="2.53" g2="0.0" b2="2.53" bus1="BUS-1238" connectableBus1="BUS-1238" voltageLevelId1="VL-1237" bus2="BUS-1217" connectableBus2="BUS-1217" voltageLevelId2="VL-1217" p1="-76.00790882416784" q1="25.942046425540187" p2="76.24894089914949" q2="-29.728953679421764">
        <iidm:apparentPowerLimits1 permanentLimit="325.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="325.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1442-1222" r="4.15E-6" x="2.7850000000000003E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1442" connectableBus1="BUS-1442" voltageLevelId1="VL-1442" bus2="BUS-1222" connectableBus2="BUS-1222" voltageLevelId2="VL-1222" p1="98.01508623868467" q1="1.4204369435453905" p2="-97.97810186460735" q2="-1.7219514624475754">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1484-1223" r="1.225E-5" x="5.9810000000000005E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" bus1="BUS-1484" connectableBus1="BUS-1484" voltageLevelId1="VL-1484" bus2="BUS-1223" connectableBus2="BUS-1223" voltageLevelId2="VL-1223" p1="-81.12813827475438" q1="4.873210603307785" p2="81.20327805874797" q2="-5.703570359864418">
        <iidm:apparentPowerLimits1 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="388.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1366-1222" r="2.133E-5" x="1.4289E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId1="VL-1366" bus2="BUS-1222" connectableBus2="BUS-1222" voltageLevelId2="VL-1222" p1="135.1614977789779" q1="10.414241479710556" p2="-134.80000125140634" q2="-10.83773699560874">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1473-1223" r="4.7399999999999995E-6" x="3.149E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" bus1="BUS-1473" connectableBus1="BUS-1473" voltageLevelId1="VL-1473" bus2="BUS-1223" connectableBus2="BUS-1223" voltageLevelId2="VL-1223" p1="219.3495799242781" q1="-6.428644338841008" p2="-219.1384265512616" q2="7.172581467495992">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1461-1224" r="6.44E-6" x="2.9290000000000002E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1461" connectableBus1="BUS-1461" voltageLevelId1="VL-1461" bus2="BUS-1224" connectableBus2="BUS-1224" voltageLevelId2="VL-1224" p1="-6.862622946326013" q1="10.944721734460526" p2="6.863669268784577" q2="-11.482537724246553">
        <iidm:apparentPowerLimits1 permanentLimit="418.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="418.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1366-1225" r="8.49E-6" x="5.7279999999999994E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId1="VL-1366" bus2="BUS-1225" connectableBus2="BUS-1225" voltageLevelId2="VL-1225" p1="-31.498641065718115" q1="11.164812943117997" p2="31.507468382645936" q2="-12.201924073439221">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1366-1225#0" r="8.49E-6" x="5.7279999999999994E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId1="VL-1366" bus2="BUS-1225" connectableBus2="BUS-1225" voltageLevelId2="VL-1225" p1="-31.498641065718115" q1="11.164812943117997" p2="31.507468382645936" q2="-12.201924073439221">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1366-1225#1" r="4.35E-6" x="2.963E-5" g1="0.0" b1="1.04" g2="0.0" b2="1.04" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId1="VL-1366" bus2="BUS-1225" connectableBus2="BUS-1225" voltageLevelId2="VL-1225" p1="-60.93596206354144" q1="21.434924843236956" p2="60.95287151980789" q2="-23.578228563363314">
        <iidm:apparentPowerLimits1 permanentLimit="935.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="935.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1539-1226" r="5.9E-7" x="3.36E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" bus1="BUS-1539" connectableBus1="BUS-1539" voltageLevelId1="VL-1539" bus2="BUS-1226" connectableBus2="BUS-1226" voltageLevelId2="VL-1226" p1="35.6006881442353" q1="1.3950782795636112" p2="-35.599999988880796" q2="-1.500000001108133">
        <iidm:apparentPowerLimits1 permanentLimit="541.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="541.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1540-1229" r="3.927E-5" x="2.6153E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" bus1="BUS-1540" connectableBus1="BUS-1540" voltageLevelId1="VL-1540" bus2="BUS-1229" connectableBus2="BUS-1229" voltageLevelId2="VL-1229" p1="77.2155994499961" q1="-9.174035178240842" p2="-76.99999789736121" q2="5.299999741848411">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1351-1231" r="2.035E-5" x="1.4025E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" bus1="BUS-1351" connectableBus1="BUS-1351" voltageLevelId1="VL-1351" bus2="BUS-1231" connectableBus2="BUS-1231" voltageLevelId2="VL-1231" p1="112.68287496697357" q1="-7.759508234260265" p2="-112.45152434037757" q2="6.410806768426784">
        <iidm:apparentPowerLimits1 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1325-1232" r="2.3699999999999998E-6" x="8.3E-6" g1="0.0" b1="9.215" g2="0.0" b2="9.215" bus1="BUS-1325" connectableBus1="BUS-1325" voltageLevelId1="VL-1325" bus2="BUS-1232" connectableBus2="BUS-1232" voltageLevelId2="VL-1232" p1="-52.900715071002324" q1="-5.508664127409539" p2="52.90693817988248" q2="-14.247986207814476">
        <iidm:apparentPowerLimits1 permanentLimit="268.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="268.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1358-1235" r="4.54E-6" x="2.114E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" bus1="BUS-1358" connectableBus1="BUS-1358" voltageLevelId1="VL-1358" bus2="BUS-1235" connectableBus2="BUS-1235" voltageLevelId2="VL-1235" p1="19.10157682296086" q1="-0.03357329152622157" p2="-19.09999999996633" q2="-0.6000000000048907">
        <iidm:apparentPowerLimits1 permanentLimit="312.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="312.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="312.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="312.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="312.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="312.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1358-1234" r="4.54E-6" x="2.114E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1358" connectableBus1="BUS-1358" voltageLevelId1="VL-1358" bus2="BUS-1234" connectableBus2="BUS-1234" voltageLevelId2="VL-1234" p1="20.401915186479425" q1="4.988689222128432" p2="-20.399999999965075" q2="-5.400000000000051">
        <iidm:apparentPowerLimits1 permanentLimit="272.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="272.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1522-1238" r="2.627E-5" x="1.7778E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" bus1="BUS-1522" connectableBus1="BUS-1522" voltageLevelId1="VL-1522" bus2="BUS-1238" connectableBus2="BUS-1238" voltageLevelId2="VL-1237" p1="-125.68471622337832" q1="8.533758304524653" p2="126.07414376902003" q2="-9.487195371926047">
        <iidm:apparentPowerLimits1 permanentLimit="502.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="502.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1541-1239" r="1.462E-5" x="1.0114E-4" g1="0.0" b1="0.91" g2="0.0" b2="0.91" bus1="BUS-1541" connectableBus1="BUS-1541" voltageLevelId1="VL-1541" bus2="BUS-1239" connectableBus2="BUS-1239" voltageLevelId2="VL-1239" p1="-2.2324025739980047" q1="-28.962471847502506" p2="2.24289554413341" q2="27.03413969025114">
        <iidm:apparentPowerLimits1 permanentLimit="442.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="442.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="442.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="442.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="442.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="442.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1365-1243" r="2.7490000000000003E-5" x="3.9259E-4" g1="0.0" b1="59.275" g2="0.0" b2="59.275" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId1="VL-1363" bus2="BUS-1243" connectableBus2="BUS-1243" voltageLevelId2="VL-1243" p1="-681.5512800401009" q1="98.9773310212427" p2="693.782487895016" q2="-53.92626731481083">
        <iidm:apparentPowerLimits1 permanentLimit="1711.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1711.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1251-1247" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId1="VL-1251" bus2="BUS-1247" connectableBus2="BUS-1247" voltageLevelId2="VL-1247" p1="-18.348798932083486" q1="1.286026968529257" p2="18.348805418951525" q2="-1.2821835002508781">
        <iidm:apparentPowerLimits1 permanentLimit="3507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="3507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1251-1250" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId1="VL-1251" bus2="BUS-1250" connectableBus2="BUS-1250" voltageLevelId2="VL-1250" p1="-4.7399995686713465" q1="-0.06462566144342358" p2="4.739999999514802" q2="0.06488094167596416">
        <iidm:apparentPowerLimits1 permanentLimit="3507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="3507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1251-1249" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId1="VL-1251" bus2="BUS-1249" connectableBus2="BUS-1249" voltageLevelId2="VL-1249" p1="-18.33879893915411" q1="1.2853013881012048" p2="18.338805418952283" q2="-1.281462108741278">
        <iidm:apparentPowerLimits1 permanentLimit="3507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="3507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1251-1248" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId1="VL-1251" bus2="BUS-1248" connectableBus2="BUS-1248" voltageLevelId2="VL-1248" p1="-18.348798932083486" q1="1.286026968529257" p2="18.348805418951525" q2="-1.2821835002508781">
        <iidm:apparentPowerLimits1 permanentLimit="3507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="3507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1439-1253" r="6.533E-5" x="2.2266999999999998E-4" g1="0.0" b1="0.36" g2="0.0" b2="0.36" bus1="BUS-1439" connectableBus1="BUS-1439" voltageLevelId1="VL-1439" bus2="BUS-1253" connectableBus2="BUS-1253" voltageLevelId2="VL-1253" p1="33.47814325231984" q1="-11.567991370515763" p2="-33.40021035084097" q2="11.081304052232827"/>
    <iidm:line id="LINE-1449-1253" r="1.7067E-4" x="5.8356E-4" g1="0.0" b1="0.9650000000000001" g2="0.0" b2="0.9650000000000001" bus1="BUS-1449" connectableBus1="BUS-1449" voltageLevelId1="VL-1449" bus2="BUS-1253" connectableBus2="BUS-1253" voltageLevelId2="VL-1253" p1="-33.20148497312303" q1="9.742766607526626" p2="33.400210358278514" q2="-11.081304051917922"/>
    <iidm:line id="LINE-1541-1255" r="1.4E-7" x="9.9E-7" g1="0.0" b1="0.01" g2="0.0" b2="0.01" bus1="BUS-1541" connectableBus1="BUS-1541" voltageLevelId1="VL-1541" bus2="BUS-1255" connectableBus2="BUS-1255" voltageLevelId2="VL-1255" p1="-15.609774800908713" q1="24.33838144976488" p2="15.609881607336487" q2="-24.35955659323172">
        <iidm:apparentPowerLimits1 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="440.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1530-1256" r="2.807E-5" x="1.4445E-4" g1="0.0" b1="1.295" g2="0.0" b2="1.295" bus1="BUS-1530" connectableBus1="BUS-1530" voltageLevelId1="VL-1530" bus2="BUS-1256" connectableBus2="BUS-1256" voltageLevelId2="VL-1256" p1="8.744205503866912" q1="-8.381590891297892" p2="-8.740904044358947" q2="5.633765221743954">
        <iidm:apparentPowerLimits1 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="413.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1184-1258" r="6.933E-5" x="3.3403E-4" g1="0.0" b1="3.0349999999999997" g2="0.0" b2="3.0349999999999997" bus1="BUS-1184" connectableBus1="BUS-1184" voltageLevelId1="VL-1184" bus2="BUS-1258" connectableBus2="BUS-1258" voltageLevelId2="VL-1257" p1="182.7595233286012" q1="-26.85770028173534" p2="-180.56041544649545" q2="30.972317670648525">
        <iidm:apparentPowerLimits1 permanentLimit="333.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="333.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1474-1259" r="1.383E-5" x="9.343E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" bus1="BUS-1474" connectableBus1="BUS-1474" voltageLevelId1="VL-1474" bus2="BUS-1259" connectableBus2="BUS-1259" voltageLevelId2="VL-1259" p1="-91.43288071063668" q1="-5.8857783618751585" p2="91.54116848758947" q2="4.772443136675101">
        <iidm:apparentPowerLimits1 permanentLimit="452.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="452.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="452.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="452.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="452.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="452.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1475-1259" r="1.027E-5" x="6.815E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" bus1="BUS-1475" connectableBus1="BUS-1475" voltageLevelId1="VL-1475" bus2="BUS-1259" connectableBus2="BUS-1259" voltageLevelId2="VL-1259" p1="-141.32082967869775" q1="-2.000970682077378" p2="141.51232320832355" q2="1.9736225488594001">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1542-1261" r="5.9E-7" x="2.96E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1542" connectableBus1="BUS-1542" voltageLevelId1="VL-1542" bus2="BUS-1261" connectableBus2="BUS-1261" voltageLevelId2="VL-1261" p1="82.71120268097948" q1="-9.330423021963592" p2="-82.70744550516301" q2="9.34927258196527">
        <iidm:apparentPowerLimits1 permanentLimit="328.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="328.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="328.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="328.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="328.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="328.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1271-1263" r="1.41E-5" x="2.0003E-4" g1="0.0" b1="24.834999999999997" g2="0.0" b2="24.834999999999997" bus1="BUS-1271" connectableBus1="BUS-1271" voltageLevelId1="VL-1269" bus2="BUS-1263" connectableBus2="BUS-1263" voltageLevelId2="VL-1262" p1="705.3138474612352" q1="-36.68703017855817" p2="-699.0065429001811" q2="70.87630183955866">
        <iidm:apparentPowerLimits1 permanentLimit="2961.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2961.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2961.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2961.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2961.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2961.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1271-1263#0" r="1.41E-5" x="2.0E-4" g1="0.0" b1="24.834999999999997" g2="0.0" b2="24.834999999999997" bus1="BUS-1271" connectableBus1="BUS-1271" voltageLevelId1="VL-1269" bus2="BUS-1263" connectableBus2="BUS-1263" voltageLevelId2="VL-1262" p1="705.4190259264425" q1="-36.69580481560758" p2="-699.109838390959" q2="70.89836553681873">
        <iidm:apparentPowerLimits1 permanentLimit="2961.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2961.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2961.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2961.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2961.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2961.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1506-1265" r="6.696E-5" x="2.8583E-4" g1="0.0" b1="2.48" g2="0.0" b2="2.48" bus1="BUS-1506" connectableBus1="BUS-1506" voltageLevelId1="VL-1506" bus2="BUS-1265" connectableBus2="BUS-1265" voltageLevelId2="VL-1264" p1="-9.932055053010336" q1="2.380970949207007" p2="9.939543169715268" q2="-7.900635821782548">
        <iidm:apparentPowerLimits1 permanentLimit="346.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="346.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1278-1267" r="1.94E-6" x="2.5500000000000003E-5" g1="0.0" b1="4.475" g2="0.0" b2="4.475" bus1="BUS-1278" connectableBus1="BUS-1278" voltageLevelId1="VL-1276" bus2="BUS-1267" connectableBus2="BUS-1267" voltageLevelId2="VL-1267" p1="-797.1322707797198" q1="30.05802448571069" p2="798.2666265397163" q2="-24.89997884441478">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1277-1267" r="1.94E-6" x="2.5500000000000003E-5" g1="0.0" b1="4.475" g2="0.0" b2="4.475" bus1="BUS-1277" connectableBus1="BUS-1277" voltageLevelId1="VL-1276" bus2="BUS-1267" connectableBus2="BUS-1267" voltageLevelId2="VL-1267" p1="-796.1610258378047" q1="39.02467655263261" p2="797.2934037191335" q2="-33.89469553446838">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1377-1270" r="5.709E-5" x="3.6049E-4" g1="0.0" b1="4.404999999999999" g2="0.0" b2="4.404999999999999" bus1="BUS-1377" connectableBus1="BUS-1377" voltageLevelId1="VL-1377" bus2="BUS-1270" connectableBus2="BUS-1270" voltageLevelId2="VL-1269" p1="-147.8287698511243" q1="15.926723579624102" p2="148.98426072834252" q2="-18.350957863694177">
        <iidm:apparentPowerLimits1 permanentLimit="454.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="454.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1377-1270#0" r="5.748E-5" x="3.6247000000000004E-4" g1="0.0" b1="4.984999999999999" g2="0.0" b2="4.984999999999999" bus1="BUS-1377" connectableBus1="BUS-1377" voltageLevelId1="VL-1377" bus2="BUS-1270" connectableBus2="BUS-1270" voltageLevelId2="VL-1269" p1="-147.01220624176287" q1="15.204188267161415" p2="148.16284031825967" q2="-18.948633675535795">
        <iidm:apparentPowerLimits1 permanentLimit="454.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="454.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1320-1271" r="8.930000000000001E-6" x="8.663E-5" g1="0.0" b1="11.265" g2="0.0" b2="11.265" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId1="VL-1311" bus2="BUS-1271" connectableBus2="BUS-1271" voltageLevelId2="VL-1269" p1="471.92146205969624" q1="-0.12480746123370598" p2="-470.1466600527992" q2="-7.819738942346885">
        <iidm:apparentPowerLimits1 permanentLimit="1644.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1644.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1644.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1644.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1644.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1644.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1546-1271" r="1.707E-5" x="2.2772000000000002E-4" g1="0.0" b1="39.06" g2="0.0" b2="39.06" bus1="BUS-1546" connectableBus1="BUS-1546" voltageLevelId1="VL-1546" bus2="BUS-1271" connectableBus2="BUS-1271" voltageLevelId2="VL-1269" p1="-241.50403135266282" q1="-58.33607065790913" p2="242.41776626851794" q2="-15.65664817957889">
        <iidm:apparentPowerLimits1 permanentLimit="2450.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2450.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2450.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2450.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2450.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2450.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1320-1271#0" r="8.930000000000001E-6" x="8.663E-5" g1="0.0" b1="11.265" g2="0.0" b2="11.265" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId1="VL-1311" bus2="BUS-1271" connectableBus2="BUS-1271" voltageLevelId2="VL-1269" p1="471.92146205969624" q1="-0.12480746123370598" p2="-470.1466600527992" q2="-7.819738942346885">
        <iidm:apparentPowerLimits1 permanentLimit="1644.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1644.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1644.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1644.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1644.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1644.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1320-1271#1" r="1.17E-5" x="1.0658000000000001E-4" g1="0.0" b1="14.729999999999999" g2="0.0" b2="14.729999999999999" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId1="VL-1311" bus2="BUS-1271" connectableBus2="BUS-1271" voltageLevelId2="VL-1269" p1="383.3743310655366" q1="-8.896257896667903" p2="-381.84021726818116" q2="-10.030348131711701">
        <iidm:apparentPowerLimits1 permanentLimit="1708.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1708.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1320-1271#2" r="4.090000000000001E-6" x="6.946E-5" g1="0.0" b1="12.565000000000001" g2="0.0" b2="12.565000000000001" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId1="VL-1311" bus2="BUS-1271" connectableBus2="BUS-1271" voltageLevelId2="VL-1269" p1="589.416408167799" q1="27.4743831764796" p2="-588.1429752091387" q2="-33.91345954225503">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1320-1271#3" r="4.090000000000001E-6" x="6.946E-5" g1="0.0" b1="12.565000000000001" g2="0.0" b2="12.565000000000001" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId1="VL-1311" bus2="BUS-1271" connectableBus2="BUS-1271" voltageLevelId2="VL-1269" p1="589.416408167799" q1="27.4743831764796" p2="-588.1429752091387" q2="-33.91345954225503">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1299-1278" r="1.0150000000000001E-5" x="1.4744E-4" g1="0.0" b1="19.205" g2="0.0" b2="19.205" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId1="VL-1299" bus2="BUS-1278" connectableBus2="BUS-1278" voltageLevelId2="VL-1276" p1="-693.3242415492773" q1="62.59867532659178" p2="697.867205384885" q2="-38.442693543682196">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1299-1277" r="1.018E-5" x="1.4778E-4" g1="0.0" b1="19.205" g2="0.0" b2="19.205" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId1="VL-1299" bus2="BUS-1277" connectableBus2="BUS-1277" voltageLevelId2="VL-1276" p1="-692.0550309307189" q1="60.911341305273666" p2="696.5923870302472" q2="-36.88837955831427">
        <iidm:apparentPowerLimits1 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1515-1285" r="8.119E-5" x="5.4084E-4" g1="0.0" b1="5.01" g2="0.0" b2="5.01" bus1="BUS-1515" connectableBus1="BUS-1515" voltageLevelId1="VL-1515" bus2="BUS-1285" connectableBus2="BUS-1285" voltageLevelId2="VL-1285" p1="238.81163039502664" q1="6.095217527044946" p2="-234.47603063966062" q2="12.23652566702087">
        <iidm:apparentPowerLimits1 permanentLimit="558.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="558.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1339-1286" r="1.0670000000000001E-5" x="4.899E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" bus1="BUS-1339" connectableBus1="BUS-1339" voltageLevelId1="VL-1339" bus2="BUS-1286" connectableBus2="BUS-1286" voltageLevelId2="VL-1286" p1="53.218921977487696" q1="3.8146402578454226" p2="-53.18979590862703" q2="-4.526040920730774">
        <iidm:apparentPowerLimits1 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1520-1286" r="1.19E-6" x="7.699999999999999E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" bus1="BUS-1520" connectableBus1="BUS-1520" voltageLevelId1="VL-1520" bus2="BUS-1286" connectableBus2="BUS-1286" voltageLevelId2="VL-1286" p1="15.511102477379298" q1="-23.42447144824123" p2="-15.510204091217862" q2="23.32604092068079">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1543-1297" r="1.2440000000000001E-5" x="6.301000000000001E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" bus1="BUS-1543" connectableBus1="BUS-1543" voltageLevelId1="VL-1543" bus2="BUS-1297" connectableBus2="BUS-1297" voltageLevelId2="VL-1297" p1="43.122008303020785" q1="-7.888461213666904" p2="-43.09999999838395" q2="6.799999999700564">
        <iidm:apparentPowerLimits1 permanentLimit="380.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="380.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="380.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="380.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="380.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="380.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1463-1298" r="6.120000000000001E-6" x="4.069E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" bus1="BUS-1463" connectableBus1="BUS-1463" voltageLevelId1="VL-1463" bus2="BUS-1298" connectableBus2="BUS-1298" voltageLevelId2="VL-1298" p1="-93.22800424264278" q1="17.3416916795089" p2="93.27899313895107" q2="-17.770028753989056">
        <iidm:apparentPowerLimits1 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="575.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1376-1301" r="4.464E-5" x="3.0932999999999997E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" bus1="BUS-1376" connectableBus1="BUS-1376" voltageLevelId1="VL-1376" bus2="BUS-1301" connectableBus2="BUS-1301" voltageLevelId2="VL-1301" p1="61.64463893340433" q1="-11.39820473871009" p2="-61.48621084661965" q2="6.529813227478705">
        <iidm:apparentPowerLimits1 permanentLimit="461.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="461.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1331-1308" r="4.0000000000000003E-7" x="9.68E-6" g1="0.0" b1="0.15" g2="0.0" b2="0.15" bus1="BUS-1331" connectableBus1="BUS-1331" voltageLevelId1="VL-1331" bus2="BUS-1308" connectableBus2="BUS-1308" voltageLevelId2="VL-1308" p1="-914.6166906919726" q1="-120.94991774030655" p2="914.9503124895849" q2="128.7169562751731">
        <iidm:apparentPowerLimits1 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1545-1309" r="2.0000000000000002E-7" x="1.98E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1545" connectableBus1="BUS-1545" voltageLevelId1="VL-1545" bus2="BUS-1309" connectableBus2="BUS-1309" voltageLevelId2="VL-1309" p1="41.20034000783351" q1="9.103366079228891" p2="-41.19999999986307" q2="-9.099999999925819">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1545-1310" r="2.0000000000000002E-7" x="1.98E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1545" connectableBus1="BUS-1545" voltageLevelId1="VL-1545" bus2="BUS-1310" connectableBus2="BUS-1310" voltageLevelId2="VL-1310" p1="2.00000226112735" q1="2.8000223859860207" p2="-1.9999999999406244" q2="-2.7999999999494496">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1331-1318" r="5.9E-7" x="1.047E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1331" connectableBus1="BUS-1331" voltageLevelId1="VL-1331" bus2="BUS-1318" connectableBus2="BUS-1318" voltageLevelId2="VL-1311" p1="483.35559649913205" q1="53.1758868675156" p2="-483.2188689297708" q2="-51.15740157049754">
        <iidm:apparentPowerLimits1 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1363.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1341-1326" r="1.0815E-4" x="5.0299E-4" g1="0.0" b1="4.38" g2="0.0" b2="4.38" bus1="BUS-1341" connectableBus1="BUS-1341" voltageLevelId1="VL-1341" bus2="BUS-1326" connectableBus2="BUS-1326" voltageLevelId2="VL-1326" p1="73.98419113229303" q1="-22.47509763344795" p2="-73.4109338400521" q2="15.563800340303372">
        <iidm:apparentPowerLimits1 permanentLimit="336.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="336.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1504-1329" r="2.509E-5" x="1.5921000000000002E-4" g1="0.0" b1="1.47" g2="0.0" b2="1.47" bus1="BUS-1504" connectableBus1="BUS-1504" voltageLevelId1="VL-1504" bus2="BUS-1329" connectableBus2="BUS-1329" voltageLevelId2="VL-1329" p1="-147.21151902465505" q1="-12.237708200657247" p2="147.71630059056088" q2="12.240800918954253">
        <iidm:apparentPowerLimits1 permanentLimit="454.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="454.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1392-1333" r="3.16E-6" x="1.9710000000000003E-5" g1="0.0" b1="1.365" g2="0.0" b2="1.365" bus1="BUS-1392" connectableBus1="BUS-1392" voltageLevelId1="VL-1392" bus2="BUS-1333" connectableBus2="BUS-1333" voltageLevelId2="VL-1333" p1="-143.93036993848222" q1="47.669671646633596" p2="144.0000000001526" q2="-50.09928963649515">
        <iidm:apparentPowerLimits1 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1393-1332" r="2.45E-6" x="3.0200000000000002E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" bus1="BUS-1393" connectableBus1="BUS-1393" voltageLevelId1="VL-1393" bus2="BUS-1332" connectableBus2="BUS-1332" voltageLevelId2="VL-1332" p1="-71.98738003028413" q1="18.484466892185573" p2="71.99999999994306" q2="-18.984270969053675">
        <iidm:apparentPowerLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="545.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1520-1339" r="3.56E-6" x="2.41E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1520" connectableBus1="BUS-1520" voltageLevelId1="VL-1520" bus2="BUS-1339" connectableBus2="BUS-1339" voltageLevelId2="VL-1339" p1="-103.61674613999428" q1="-23.505376295249384" p2="103.65527136966051" q2="23.34889585234858">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1547-1340" r="3.75E-6" x="4.741000000000001E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" bus1="BUS-1547" connectableBus1="BUS-1547" voltageLevelId1="VL-1547" bus2="BUS-1340" connectableBus2="BUS-1340" voltageLevelId2="VL-1340" p1="43.50683659200018" q1="-9.320020580689317" p2="-43.499999999950404" q2="8.100000000003753">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1425-1344" r="2.825E-5" x="1.2998E-4" g1="0.0" b1="1.4949999999999999" g2="0.0" b2="1.4949999999999999" bus1="BUS-1425" connectableBus1="BUS-1425" voltageLevelId1="VL-1425" bus2="BUS-1344" connectableBus2="BUS-1344" voltageLevelId2="VL-1344" p1="-21.699727469050885" q1="-0.8665065316276002" p2="21.711780134206183" q2="-2.383912057701578">
        <iidm:apparentPowerLimits1 permanentLimit="330.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="330.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="330.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="330.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="330.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="330.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1435-1348" r="1.4809999999999999E-5" x="6.696E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" bus1="BUS-1435" connectableBus1="BUS-1435" voltageLevelId1="VL-1435" bus2="BUS-1348" connectableBus2="BUS-1348" voltageLevelId2="VL-1348" p1="-60.963221777125284" q1="-7.097297302742418" p2="61.016766600684605" q2="6.183811078469462">
        <iidm:apparentPowerLimits1 permanentLimit="424.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="424.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1390-1353" r="5.61E-6" x="5.658E-5" g1="0.0" b1="7.22" g2="0.0" b2="7.22" bus1="BUS-1390" connectableBus1="BUS-1390" voltageLevelId1="VL-1389" bus2="BUS-1353" connectableBus2="BUS-1353" voltageLevelId2="VL-1353" p1="67.02109897318748" q1="42.71457193037601" p2="-66.98494373218784" q2="-58.10806894755528">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1391-1353" r="5.61E-6" x="5.665E-5" g1="0.0" b1="7.364999999999999" g2="0.0" b2="7.364999999999999" bus1="BUS-1391" connectableBus1="BUS-1391" voltageLevelId1="VL-1389" bus2="BUS-1353" connectableBus2="BUS-1353" voltageLevelId2="VL-1353" p1="132.32269896953392" q1="41.64967146704059" p2="-132.2203416488327" q2="-56.695092431456295">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1420-1358" r="1.501E-5" x="1.0023000000000001E-4" g1="0.0" b1="0.91" g2="0.0" b2="0.91" bus1="BUS-1420" connectableBus1="BUS-1420" voltageLevelId1="VL-1420" bus2="BUS-1358" connectableBus2="BUS-1358" voltageLevelId2="VL-1358" p1="99.07769244466867" q1="4.161966521420386" p2="-98.93761406823292" q2="-5.142548772818499">
        <iidm:apparentPowerLimits1 permanentLimit="566.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="566.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1457-1360" r="2.029E-5" x="1.3533E-4" g1="0.0" b1="1.25" g2="0.0" b2="1.25" bus1="BUS-1457" connectableBus1="BUS-1457" voltageLevelId1="VL-1457" bus2="BUS-1360" connectableBus2="BUS-1360" voltageLevelId2="VL-1360" p1="94.4845197600321" q1="-18.246275500730803" p2="-94.31007884754176" q2="16.72957094191926">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1537-1361" r="6.9300000000000006E-6" x="7.389E-5" g1="0.0" b1="8.085" g2="0.0" b2="8.085" bus1="BUS-1537" connectableBus1="BUS-1537" voltageLevelId1="VL-1537" bus2="BUS-1361" connectableBus2="BUS-1361" voltageLevelId2="VL-1360" p1="-67.17556924425135" q1="-8.028015926623326" p2="67.20450214045512" q2="-9.149604804279736">
        <iidm:apparentPowerLimits1 permanentLimit="1704.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1704.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1704.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1704.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1704.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1704.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1459-1364" r="1.0864E-4" x="5.0469E-4" g1="0.0" b1="4.2250000000000005" g2="0.0" b2="4.2250000000000005" bus1="BUS-1459" connectableBus1="BUS-1459" voltageLevelId1="VL-1459" bus2="BUS-1364" connectableBus2="BUS-1364" voltageLevelId2="VL-1363" p1="-76.1736090405528" q1="5.44469697326231" p2="76.76539236480339" q2="-11.88575539056246">
        <iidm:apparentPowerLimits1 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="354.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1442-1366" r="1.719E-5" x="1.1457000000000001E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" bus1="BUS-1442" connectableBus1="BUS-1442" voltageLevelId1="VL-1442" bus2="BUS-1366" connectableBus2="BUS-1366" voltageLevelId2="VL-1366" p1="-144.32824574395477" q1="-12.812696717006162" p2="144.662487206408" q2="12.735170165903062">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1514-1366" r="7.9E-6" x="7.979999999999999E-5" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" bus1="BUS-1514" connectableBus1="BUS-1514" voltageLevelId1="VL-1514" bus2="BUS-1366" connectableBus2="BUS-1366" voltageLevelId2="VL-1366" p1="112.91678431274967" q1="0.22744556759735773" p2="-112.82419912829094" q2="-2.3798842830157803">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1473-1366" r="1.434E-5" x="9.559E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" bus1="BUS-1473" connectableBus1="BUS-1473" voltageLevelId1="VL-1473" bus2="BUS-1366" connectableBus2="BUS-1366" voltageLevelId2="VL-1366" p1="-219.34957992324203" q1="6.4286443390123935" p2="219.98861051453008" q2="-4.032609802314654">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1380-1374" r="4.1859999999999996E-5" x="2.786E-4" g1="0.0" b1="2.58" g2="0.0" b2="2.58" bus1="BUS-1380" connectableBus1="BUS-1380" voltageLevelId1="VL-1380" bus2="BUS-1374" connectableBus2="BUS-1374" voltageLevelId2="VL-1373" p1="-50.499998484600475" q1="-0.7000001431379416" p2="50.5979519368618" q2="-4.289860428195685">
        <iidm:apparentPowerLimits1 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1476-1374" r="2.173E-5" x="1.4242E-4" g1="0.0" b1="1.365" g2="0.0" b2="1.365" bus1="BUS-1476" connectableBus1="BUS-1476" voltageLevelId1="VL-1476" bus2="BUS-1374" connectableBus2="BUS-1374" voltageLevelId2="VL-1373" p1="-132.2368748070835" q1="-38.39271715542511" p2="132.61671478969527" q2="37.915594990161004">
        <iidm:apparentPowerLimits1 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="507.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1498-1374" r="4.109E-5" x="2.7417E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" bus1="BUS-1498" connectableBus1="BUS-1498" voltageLevelId1="VL-1498" bus2="BUS-1374" connectableBus2="BUS-1374" voltageLevelId2="VL-1373" p1="92.03650092578903" q1="-40.21088000599737" p2="-91.66091170770436" q2="37.428738384833174">
        <iidm:apparentPowerLimits1 permanentLimit="492.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="492.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1540-1374" r="1.106E-5" x="7.407E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" bus1="BUS-1540" connectableBus1="BUS-1540" voltageLevelId1="VL-1540" bus2="BUS-1374" connectableBus2="BUS-1374" voltageLevelId2="VL-1373" p1="-141.95624642742584" q1="12.537070312239152" p2="142.16180484797874" q2="-12.604962293964494">
        <iidm:apparentPowerLimits1 permanentLimit="492.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="492.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1516-1382" r="2.47E-6" x="3.489E-5" g1="0.0" b1="2.31" g2="0.0" b2="2.31" bus1="BUS-1516" connectableBus1="BUS-1516" voltageLevelId1="VL-1516" bus2="BUS-1382" connectableBus2="BUS-1382" voltageLevelId2="VL-1382" p1="330.5645811524202" q1="-95.84584026229147" p2="-330.3222933680392" q2="93.70221918553727">
        <iidm:apparentPowerLimits1 permanentLimit="1786.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1786.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1786.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1786.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1786.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1786.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1388-1384" r="8.3E-6" x="7.052000000000001E-5" g1="0.0" b1="3.62" g2="0.0" b2="3.62" bus1="BUS-1388" connectableBus1="BUS-1388" voltageLevelId1="VL-1388" bus2="BUS-1384" connectableBus2="BUS-1384" voltageLevelId2="VL-1384" p1="-13.317763853572348" q1="5.802635794850676" p2="13.319861965352969" q2="-13.547641495675153">
        <iidm:apparentPowerLimits1 permanentLimit="368.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="368.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1446-1385" r="7.31E-6" x="3.121E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1446" connectableBus1="BUS-1446" voltageLevelId1="VL-1446" bus2="BUS-1385" connectableBus2="BUS-1385" voltageLevelId2="VL-1385" p1="-2.000003596070712" q1="4.009182444758638" p2="2.0001534157524263" q2="-4.565490258940605">
        <iidm:apparentPowerLimits1 permanentLimit="348.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="348.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1496-1384" r="1.0250000000000002E-5" x="6.888E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" bus1="BUS-1496" connectableBus1="BUS-1496" voltageLevelId1="VL-1496" bus2="BUS-1384" connectableBus2="BUS-1384" voltageLevelId2="VL-1384" p1="65.05525251122064" q1="13.546823267008246" p2="-65.012973805629" q2="-14.561375774397552">
        <iidm:apparentPowerLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="540.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1508-1384" r="5.53E-6" x="3.595E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" bus1="BUS-1508" connectableBus1="BUS-1508" voltageLevelId1="VL-1508" bus2="BUS-1384" connectableBus2="BUS-1384" voltageLevelId2="VL-1384" p1="-39.90030320420102" q1="6.640334813516276" p2="39.90877245636003" q2="-7.34616500238197">
        <iidm:apparentPowerLimits1 permanentLimit="352.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="352.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1509-1384" r="5.330000000000001E-6" x="3.575E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" bus1="BUS-1509" connectableBus1="BUS-1509" voltageLevelId1="VL-1509" bus2="BUS-1384" connectableBus2="BUS-1384" voltageLevelId2="VL-1384" p1="-32.88313630012679" q1="8.84253111112844" p2="32.88893087757771" q2="-9.457459574870457">
        <iidm:apparentPowerLimits1 permanentLimit="352.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="352.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1527-1384" r="8.49E-6" x="7.96E-5" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" bus1="BUS-1527" connectableBus1="BUS-1527" voltageLevelId1="VL-1527" bus2="BUS-1384" connectableBus2="BUS-1384" voltageLevelId2="VL-1384" p1="-89.70863031198178" q1="22.66147826696174" p2="89.77687663056675" q2="-25.068314960550065">
        <iidm:apparentPowerLimits1 permanentLimit="356.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="356.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1445-1385" r="7.31E-6" x="3.121E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" bus1="BUS-1445" connectableBus1="BUS-1445" voltageLevelId1="VL-1445" bus2="BUS-1385" connectableBus2="BUS-1385" voltageLevelId2="VL-1385" p1="-2.6000022459339753" q1="-2.290845649268458" p2="2.6000746243729522" q2="1.7343097140551766">
        <iidm:apparentPowerLimits1 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1526-1385" r="8.49E-6" x="8.237E-5" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" bus1="BUS-1526" connectableBus1="BUS-1526" voltageLevelId1="VL-1526" bus2="BUS-1385" connectableBus2="BUS-1385" voltageLevelId2="VL-1385" p1="-56.90284941735465" q1="29.728101629786778" p2="56.93551026841839" q2="-32.518229388360695">
        <iidm:apparentPowerLimits1 permanentLimit="356.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="356.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1502-1385" r="3.75E-6" x="3.7330000000000003E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" bus1="BUS-1502" connectableBus1="BUS-1502" voltageLevelId1="VL-1502" bus2="BUS-1385" connectableBus2="BUS-1385" voltageLevelId2="VL-1385" p1="-113.60619895254163" q1="42.52429506951853" p2="113.65681895431496" q2="-43.34305449085812">
        <iidm:apparentPowerLimits1 permanentLimit="833.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="833.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="833.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="833.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="833.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="833.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1475-1387" r="4.109E-5" x="2.7911E-4" g1="0.0" b1="2.58" g2="0.0" b2="2.58" bus1="BUS-1475" connectableBus1="BUS-1475" voltageLevelId1="VL-1475" bus2="BUS-1387" connectableBus2="BUS-1387" voltageLevelId2="VL-1387" p1="175.32253111684" q1="-10.673891405799207" p2="-174.14105138360114" q2="13.191780318348933">
        <iidm:apparentPowerLimits1 permanentLimit="383.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="383.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1431-1392" r="1.916E-5" x="9.323E-5" g1="0.0" b1="1.115" g2="0.0" b2="1.115" bus1="BUS-1431" connectableBus1="BUS-1431" voltageLevelId1="VL-1431" bus2="BUS-1392" connectableBus2="BUS-1392" voltageLevelId2="VL-1392" p1="-90.05795620425636" q1="4.881111686559037" p2="90.20702151420292" q2="-6.493641236561737">
        <iidm:apparentPowerLimits1 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1512-1392" r="5.140000000000001E-6" x="4.8589999999999994E-5" g1="0.0" b1="0.91" g2="0.0" b2="0.91" bus1="BUS-1512" connectableBus1="BUS-1512" voltageLevelId1="VL-1512" bus2="BUS-1392" connectableBus2="BUS-1392" voltageLevelId2="VL-1392" p1="7.643233645372696" q1="8.174639978849433" p2="-7.642539913462514" q2="-10.079169215483532">
        <iidm:apparentPowerLimits1 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="584.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1430-1392" r="2.212E-5" x="1.0114E-4" g1="0.0" b1="1.165" g2="0.0" b2="1.165" bus1="BUS-1430" connectableBus1="BUS-1430" voltageLevelId1="VL-1430" bus2="BUS-1392" connectableBus2="BUS-1392" voltageLevelId2="VL-1392" p1="-83.36949360265193" q1="5.522404534285842" p2="83.51727298659362" q2="-7.289403521584546">
        <iidm:apparentPowerLimits1 permanentLimit="272.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="272.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1471-1392" r="9.479999999999999E-6" x="4.602E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" bus1="BUS-1471" connectableBus1="BUS-1471" voltageLevelId1="VL-1471" bus2="BUS-1392" connectableBus2="BUS-1392" voltageLevelId2="VL-1392" p1="-94.29923308947001" q1="3.9970791366182548" p2="94.37983560414004" q2="-4.455380752278443">
        <iidm:apparentPowerLimits1 permanentLimit="274.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="274.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="274.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="274.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="274.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="274.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1472-1393" r="9.09E-6" x="4.385E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" bus1="BUS-1472" connectableBus1="BUS-1472" voltageLevelId1="VL-1472" bus2="BUS-1393" connectableBus2="BUS-1393" voltageLevelId2="VL-1393" p1="-71.72245860789994" q1="18.119366128965435" p2="71.76886437123713" q2="-18.766185892957647">
        <iidm:apparentPowerLimits1 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="405.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1402-1400" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1402" connectableBus1="BUS-1402" voltageLevelId1="VL-1402" bus2="BUS-1400" connectableBus2="BUS-1400" voltageLevelId2="VL-1400" p1="-32.99821677393204" q1="3.5075223222696157" p2="32.99823661984301" q2="-3.495763620325535"/>
    <iidm:line id="LINE-1402-1399" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1402" connectableBus1="BUS-1402" voltageLevelId1="VL-1402" bus2="BUS-1399" connectableBus2="BUS-1399" voltageLevelId2="VL-1399" p1="-32.99821677393204" q1="3.5075223222696157" p2="32.99823661984301" q2="-3.495763620325535"/>
    <iidm:line id="LINE-1403-1398" r="2.0E-8" x="1.1850000000000002E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1403" connectableBus1="BUS-1403" voltageLevelId1="VL-1403" bus2="BUS-1398" connectableBus2="BUS-1398" voltageLevelId2="VL-1398" p1="-24.61822572571788" q1="2.043151657099673" p2="24.618237118339696" q2="-2.036401529364272"/>
    <iidm:line id="LINE-1421-1416" r="1.127E-5" x="1.4433E-4" g1="0.0" b1="17.04" g2="0.0" b2="17.04" bus1="BUS-1421" connectableBus1="BUS-1421" voltageLevelId1="VL-1420" bus2="BUS-1416" connectableBus2="BUS-1416" voltageLevelId2="VL-1414" p1="-272.0334585872683" q1="25.86880400811651" p2="272.84065332955277" q2="-51.57573198777703">
        <iidm:apparentPowerLimits1 permanentLimit="2275.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2275.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2275.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="2275.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2275.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2275.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1549-1424" r="2.17E-6" x="9.88E-6" g1="0.0" b1="0.1" g2="0.0" b2="0.1" bus1="BUS-1549" connectableBus1="BUS-1549" voltageLevelId1="VL-1549" bus2="BUS-1424" connectableBus2="BUS-1424" voltageLevelId2="VL-1424" p1="2.400014666020079" q1="0.9940028674376475" p2="-2.4000000000033697" q2="-1.2000000000074544">
        <iidm:apparentPowerLimits1 permanentLimit="272.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="272.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1511-1429" r="2.7560000000000004E-5" x="7.867E-5" g1="0.0" b1="0.11" g2="0.0" b2="0.11" bus1="BUS-1511" connectableBus1="BUS-1511" voltageLevelId1="VL-1511" bus2="BUS-1429" connectableBus2="BUS-1429" voltageLevelId2="VL-1429" p1="-52.82975685999713" q1="1.6059319977096074" p2="52.90082164213118" q2="-1.6417488069371693"/>
    <iidm:line id="LINE-1493-1454" r="3.56E-6" x="2.41E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-1493" connectableBus1="BUS-1493" voltageLevelId1="VL-1493" bus2="BUS-1454" connectableBus2="BUS-1454" voltageLevelId2="VL-1454" p1="19.998859096590266" q1="-2.0430977465384887" p2="-19.99755691369125" q2="1.6109218892756092">
        <iidm:apparentPowerLimits1 permanentLimit="438.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="438.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1538-1522" r="6.91E-6" x="4.681E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" bus1="BUS-1538" connectableBus1="BUS-1538" voltageLevelId1="VL-1538" bus2="BUS-1522" connectableBus2="BUS-1522" voltageLevelId2="VL-1522" p1="-125.58264438411125" q1="7.273163632496532" p2="125.68471369982248" q2="-7.557497259525879">
        <iidm:apparentPowerLimits1 permanentLimit="503.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="503.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="503.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="503.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="503.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="503.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-8-1576" r="2.9100000000000005E-6" x="3.0817E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-8" connectableBus1="BUS-8" voltageLevelId1="VL-8" bus2="BUS-1576" connectableBus2="BUS-1576" voltageLevelId2="VL-4" p1="213.72014227183928" q1="-18.543001278540938" p2="-213.60029837196242" q2="31.23451145897105">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-8-1599" r="2.9100000000000005E-6" x="3.0817E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-8" connectableBus1="BUS-8" voltageLevelId1="VL-8" bus2="BUS-1599" connectableBus2="BUS-1599" voltageLevelId2="VL-5" p1="189.16354938117493" q1="-23.635830695471462" p2="-189.06891022978408" q2="33.65814934980463">
        <iidm:apparentPowerLimits1 permanentLimit="1188.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1188.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-40-1551" r="1.94E-6" x="3.1302000000000006E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-40" connectableBus1="BUS-40" voltageLevelId1="VL-40" bus2="BUS-1551" connectableBus2="BUS-1551" voltageLevelId2="VL-39" p1="264.7606119523401" q1="9.470213497211914" p2="-264.6333672963699" q2="11.06077733360473">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-40-1600" r="2.15E-6" x="3.1995000000000005E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-40" connectableBus1="BUS-40" voltageLevelId1="VL-40" bus2="BUS-1600" connectableBus2="BUS-1600" voltageLevelId2="VL-39" p1="261.8655599651445" q1="27.221109703502112" p2="-261.726296014008" q2="-6.4966905564551505">
        <iidm:apparentPowerLimits1 permanentLimit="1187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-108-1601" r="4.71E-6" x="4.8892E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-108" connectableBus1="BUS-108" voltageLevelId1="VL-107" bus2="BUS-1601" connectableBus2="BUS-1601" voltageLevelId2="VL-107" p1="87.55559395990811" q1="13.876702044911537" p2="-87.52169238808895" q2="-10.357560538785556">
        <iidm:apparentPowerLimits1 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-121-1552" r="6.9E-7" x="2.9294E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-121" connectableBus1="BUS-121" voltageLevelId1="VL-121" bus2="BUS-1552" connectableBus2="BUS-1552" voltageLevelId2="VL-120" p1="183.0518080718868" q1="-26.32634192602936" p2="-183.03036730064827" q2="35.429036892235146">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-121-1577" r="1.8000000000000001E-6" x="3.151E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-121" connectableBus1="BUS-121" voltageLevelId1="VL-121" bus2="BUS-1577" connectableBus2="BUS-1577" voltageLevelId2="VL-120" p1="181.28632850882568" q1="-14.00902412852712" p2="-181.2322605103123" q2="23.473927646045517">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-154-152" r="2.0000000000000002E-7" x="4.741000000000001E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" bus1="BUS-154" connectableBus1="BUS-154" voltageLevelId1="VL-154" bus2="BUS-152" connectableBus2="BUS-152" voltageLevelId2="VL-152" p1="188.6451694522943" q1="-24.590036907149063" p2="-188.63851285326092" q2="25.732692684133628">
        <iidm:apparentPowerLimits1 permanentLimit="935.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="935.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-168-1578" r="2.77E-6" x="4.7507E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-168" connectableBus1="BUS-168" voltageLevelId1="VL-168" bus2="BUS-1578" connectableBus2="BUS-1578" voltageLevelId2="VL-167" p1="180.88549316401" q1="6.912132241802868" p2="-180.803139726127" q2="7.211928312361214">
        <iidm:apparentPowerLimits1 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-206-1553" r="6.9E-7" x="2.9294E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-206" connectableBus1="BUS-206" voltageLevelId1="VL-206" bus2="BUS-1553" connectableBus2="BUS-1553" voltageLevelId2="VL-205" p1="151.97488055903668" q1="10.966768203055146" p2="-151.9603145925425" q2="-4.782776572817863">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-206-1579" r="1.8000000000000001E-6" x="3.151E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-206" connectableBus1="BUS-206" voltageLevelId1="VL-206" bus2="BUS-1579" connectableBus2="BUS-1579" voltageLevelId2="VL-205" p1="150.38711407472348" q1="-6.423292027663543" p2="-150.35003095457856" q2="12.914898226352864">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-250-1554" r="2.98E-6" x="4.8407E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-250" connectableBus1="BUS-250" voltageLevelId1="VL-250" bus2="BUS-1554" connectableBus2="BUS-1554" voltageLevelId2="VL-249" p1="72.66747431350547" q1="40.53716289547934" p2="-72.64946973802874" q2="-37.61250690520186">
        <iidm:apparentPowerLimits1 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-250-1580" r="3.81E-6" x="4.7715E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-250" connectableBus1="BUS-250" voltageLevelId1="VL-250" bus2="BUS-1580" connectableBus2="BUS-1580" voltageLevelId2="VL-248" p1="74.92705930320575" q1="42.02445510111802" p2="-74.90252300832702" q2="-38.951622266135914">
        <iidm:apparentPowerLimits1 permanentLimit="557.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="557.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="557.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="557.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="557.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="557.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-258-1555" r="2.0100000000000002E-6" x="2.6437E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-258" connectableBus1="BUS-258" voltageLevelId1="VL-258" bus2="BUS-1555" connectableBus2="BUS-1555" voltageLevelId2="VL-253" p1="254.1361726796222" q1="9.810764515409984" p2="-254.0162515078901" q2="5.962150992475275">
        <iidm:apparentPowerLimits1 permanentLimit="1168.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1168.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1168.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1168.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1168.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1168.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-257-1602" r="1.66E-6" x="3.8295999999999995E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-257" connectableBus1="BUS-257" voltageLevelId1="VL-257" bus2="BUS-1602" connectableBus2="BUS-1602" voltageLevelId2="VL-254" p1="215.7681566750799" q1="0.4328312432006741" p2="-215.6969014624407" q2="16.00566046304632">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-258-1613" r="1.8699999999999999E-6" x="3.5180000000000004E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-258" connectableBus1="BUS-258" voltageLevelId1="VL-258" bus2="BUS-1613" connectableBus2="BUS-1613" voltageLevelId2="VL-254" p1="205.93071287933816" q1="5.840971970210572" p2="-205.85750578102457" q2="7.931358076188172">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-257-1622" r="1.8000000000000001E-6" x="3.4694999999999995E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-257" connectableBus1="BUS-257" voltageLevelId1="VL-257" bus2="BUS-1622" connectableBus2="BUS-1622" voltageLevelId2="VL-253" p1="210.2314362958285" q1="17.771381262921057" p2="-210.15756218936673" q2="-3.5321472424518046">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-280-1556" r="3.95E-6" x="4.9169E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-280" connectableBus1="BUS-280" voltageLevelId1="VL-280" bus2="BUS-1556" connectableBus2="BUS-1556" voltageLevelId2="VL-278" p1="107.31084990708173" q1="-37.10049727308791" p2="-107.263907927359" q2="42.943763604688314">
        <iidm:apparentPowerLimits1 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-280-1581" r="3.5E-7" x="4.8476E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-280" connectableBus1="BUS-280" voltageLevelId1="VL-280" bus2="BUS-1581" connectableBus2="BUS-1581" voltageLevelId2="VL-278" p1="99.73369129322485" q1="-34.02054162753556" p2="-99.73010870101734" q2="38.98253419499717">
        <iidm:apparentPowerLimits1 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-292-1603" r="8.3E-7" x="3.5734000000000004E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-292" connectableBus1="BUS-292" voltageLevelId1="VL-292" bus2="BUS-1603" connectableBus2="BUS-1603" voltageLevelId2="VL-290" p1="94.97859788095067" q1="16.394083847659743" p2="-94.97149971883833" q2="-13.338111258168869">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-308-1604" r="1.7300000000000002E-6" x="3.4764E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-308" connectableBus1="BUS-308" voltageLevelId1="VL-307" bus2="BUS-1604" connectableBus2="BUS-1604" voltageLevelId2="VL-307" p1="200.1945130307582" q1="7.884492504764379" p2="-200.1304994339728" q2="4.9789102619727705">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-369-1623" r="2.42E-6" x="3.1440000000000005E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-369" connectableBus1="BUS-369" voltageLevelId1="VL-368" bus2="BUS-1623" connectableBus2="BUS-1623" voltageLevelId2="VL-368" p1="84.22310992108576" q1="-115.17972212911664" p2="-84.1787201047264" q2="120.94672967589062">
        <iidm:apparentPowerLimits1 permanentLimit="581.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="581.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-421-1557" r="6.2E-7" x="3.2895E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-421" connectableBus1="BUS-421" voltageLevelId1="VL-421" bus2="BUS-1557" connectableBus2="BUS-1557" voltageLevelId2="VL-420" p1="-43.99289083606439" q1="-5.703123026999449" p2="43.99401417347653" q2="6.299125997391923">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-441-1614" r="1.7300000000000002E-6" x="3.3726E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-441" connectableBus1="BUS-441" voltageLevelId1="VL-441" bus2="BUS-1614" connectableBus2="BUS-1614" voltageLevelId2="VL-440" p1="106.98562001995322" q1="30.42402592811142" p2="-106.96646701058154" q2="-26.690185499997206">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-441-1624" r="6.2E-7" x="3.2964E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-441" connectableBus1="BUS-441" voltageLevelId1="VL-441" bus2="BUS-1624" connectableBus2="BUS-1624" voltageLevelId2="VL-440" p1="104.0592847120583" q1="47.064716207942965" p2="-104.05204785076765" q2="-43.21704047294576">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-462-1558" r="1.8699999999999999E-6" x="3.428E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-462" connectableBus1="BUS-462" voltageLevelId1="VL-462" bus2="BUS-1558" connectableBus2="BUS-1558" voltageLevelId2="VL-461" p1="336.7098241824268" q1="-17.63767565459287" p2="-336.5153487497066" q2="53.28803840135343">
        <iidm:apparentPowerLimits1 permanentLimit="1187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-462-1582" r="1.7300000000000002E-6" x="5.3186E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-462" connectableBus1="BUS-462" voltageLevelId1="VL-462" bus2="BUS-1582" connectableBus2="BUS-1582" voltageLevelId2="VL-461" p1="186.37099558527325" q1="-13.365341787834437" p2="-186.31574306828128" q2="30.35181790769159">
        <iidm:apparentPowerLimits1 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-553-1583" r="4.800000000000001E-7" x="2.9571E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-553" connectableBus1="BUS-553" voltageLevelId1="VL-551" bus2="BUS-1583" connectableBus2="BUS-1583" voltageLevelId2="VL-551" p1="149.84360247739144" q1="33.42333306875517" p2="-149.83361593852646" q2="-27.271000969441992">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-603-1559" r="1.59E-6" x="3.1163E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-603" connectableBus1="BUS-603" voltageLevelId1="VL-603" bus2="BUS-1559" connectableBus2="BUS-1559" voltageLevelId2="VL-602" p1="263.16571898290834" q1="38.22723601018602" p2="-263.061454372963" q2="-17.792028213154428">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-430-605" r="1.19E-6" x="7.96E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-430" connectableBus1="BUS-430" voltageLevelId1="VL-430" bus2="BUS-605" connectableBus2="BUS-605" voltageLevelId2="VL-605" p1="34.25060966705102" q1="-13.234456372293316" p2="-34.249055584629595" q2="13.33841012088855">
        <iidm:apparentPowerLimits1 permanentLimit="418.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="418.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-709-1584" r="1.8699999999999999E-6" x="3.1163E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-709" connectableBus1="BUS-709" voltageLevelId1="VL-709" bus2="BUS-1584" connectableBus2="BUS-1584" voltageLevelId2="VL-709" p1="184.47545950629387" q1="7.444084981393133" p2="-184.41607838501034" q2="2.451604230115956">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-709-1605" r="1.8699999999999999E-6" x="3.1440000000000005E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-709" connectableBus1="BUS-709" voltageLevelId1="VL-709" bus2="BUS-1605" connectableBus2="BUS-1605" voltageLevelId2="VL-708" p1="132.4055926664391" q1="2.3632023735922107" p2="-132.3750423598259" q2="2.7731700324253765">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-764-1606" r="1.18E-6" x="4.7576000000000004E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-764" connectableBus1="BUS-764" voltageLevelId1="VL-763" bus2="BUS-1606" connectableBus2="BUS-1606" voltageLevelId2="VL-763" p1="106.92856697500926" q1="9.313267522448655" p2="-106.9162737703224" q2="-4.356814080150864">
        <iidm:apparentPowerLimits1 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-776-1560" r="4.2E-7" x="5.374E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-776" connectableBus1="BUS-776" voltageLevelId1="VL-776" bus2="BUS-1560" connectableBus2="BUS-1560" voltageLevelId2="VL-775" p1="-8.008767590706773" q1="-0.7734001919628636" p2="8.008792325559337" q2="0.8050490248241577">
        <iidm:apparentPowerLimits1 permanentLimit="547.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="547.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="547.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="547.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="547.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="547.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-786-1561" r="1.94E-6" x="3.8781000000000004E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-786" connectableBus1="BUS-786" voltageLevelId1="VL-786" bus2="BUS-1561" connectableBus2="BUS-1561" voltageLevelId2="VL-785" p1="244.76949848711013" q1="20.381879978729565" p2="-244.6655108412081" q2="0.40546484453146603">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-787-1585" r="1.8699999999999999E-6" x="3.4903000000000007E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-787" connectableBus1="BUS-787" voltageLevelId1="VL-787" bus2="BUS-1585" connectableBus2="BUS-1585" voltageLevelId2="VL-785" p1="150.16001743605972" q1="19.155882313574114" p2="-150.1218161802565" q2="-12.025730274554178">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-802-1562" r="2.49E-6" x="4.7992E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-802" connectableBus1="BUS-802" voltageLevelId1="VL-801" bus2="BUS-1562" connectableBus2="BUS-1562" voltageLevelId2="VL-801" p1="94.47473258284256" q1="20.78682080637734" p2="-94.4530679503078" q2="-16.61120215327918">
        <iidm:apparentPowerLimits1 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-802-1586" r="5.060000000000001E-6" x="4.6814000000000003E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-802" connectableBus1="BUS-802" voltageLevelId1="VL-801" bus2="BUS-1586" connectableBus2="BUS-1586" voltageLevelId2="VL-801" p1="102.80977770521591" q1="22.14723374157063" p2="-102.75774116244611" q2="-17.332927984245767">
        <iidm:apparentPowerLimits1 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-814-1563" r="1.8699999999999999E-6" x="3.8295999999999995E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-814" connectableBus1="BUS-814" voltageLevelId1="VL-814" bus2="BUS-1563" connectableBus2="BUS-1563" voltageLevelId2="VL-813" p1="201.78508938963674" q1="-0.7836475906030711" p2="-201.7153468697749" q2="15.066318930918253">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-814-1587" r="3.7399999999999998E-6" x="5.3463E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-814" connectableBus1="BUS-814" voltageLevelId1="VL-814" bus2="BUS-1587" connectableBus2="BUS-1587" voltageLevelId2="VL-813" p1="129.00064105756869" q1="-11.653560288184108" p2="-128.94316903415952" q2="19.86913993395572">
        <iidm:apparentPowerLimits1 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-814-1607" r="9.7E-7" x="3.2064E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-814" connectableBus1="BUS-814" voltageLevelId1="VL-814" bus2="BUS-1607" connectableBus2="BUS-1607" voltageLevelId2="VL-813" p1="204.0294121092208" q1="-28.284048389772277" p2="-203.99171608821152" q2="40.74472073668787">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-814-1615" r="1.94E-6" x="3.8435E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-814" connectableBus1="BUS-814" voltageLevelId1="VL-814" bus2="BUS-1615" connectableBus2="BUS-1615" voltageLevelId2="VL-813" p1="202.81855658291175" q1="-0.8006671067650024" p2="-202.74546031420263" q2="15.282394363589574">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-821-1564" r="9.7E-7" x="2.9363E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-821" connectableBus1="BUS-821" voltageLevelId1="VL-819" bus2="BUS-1564" connectableBus2="BUS-1564" voltageLevelId2="VL-818" p1="171.35489724717468" q1="10.8754175020268" p2="-171.32850038012418" q2="-2.8847864998966912">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-821-1588" r="9.7E-7" x="2.9086E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-821" connectableBus1="BUS-821" voltageLevelId1="VL-819" bus2="BUS-1588" connectableBus2="BUS-1588" voltageLevelId2="VL-820" p1="104.83716907395994" q1="12.30000224449775" p2="-104.82719250075539" q2="-9.308470200918189">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-839-1589" r="1.8699999999999999E-6" x="3.8435E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-839" connectableBus1="BUS-839" voltageLevelId1="VL-836" bus2="BUS-1589" connectableBus2="BUS-1589" voltageLevelId2="VL-837" p1="183.55135792262652" q1="32.49421120771976" p2="-183.4911585113693" q2="-20.121139701513332">
        <iidm:apparentPowerLimits1 permanentLimit="1187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-838-1608" r="1.94E-6" x="3.4626E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-838" connectableBus1="BUS-838" voltageLevelId1="VL-838" bus2="BUS-1608" connectableBus2="BUS-1608" voltageLevelId2="VL-836" p1="216.50689084217865" q1="27.216268992050864" p2="-216.4214550648215" q2="-11.967303905594449">
        <iidm:apparentPowerLimits1 permanentLimit="1187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-838-1616" r="2.15E-6" x="3.4903000000000007E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-838" connectableBus1="BUS-838" voltageLevelId1="VL-838" bus2="BUS-1616" connectableBus2="BUS-1616" voltageLevelId2="VL-836" p1="217.77365286732834" q1="9.730635942106142" p2="-217.67915960343115" q2="5.609356568610741">
        <iidm:apparentPowerLimits1 permanentLimit="1187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1187.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-857-1565" r="3.81E-6" x="5.0623E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-857" connectableBus1="BUS-857" voltageLevelId1="VL-854" bus2="BUS-1565" connectableBus2="BUS-1565" voltageLevelId2="VL-854" p1="222.67253913025772" q1="-0.10801262719339888" p2="-222.5022521387101" q2="22.733835128806497">
        <iidm:apparentPowerLimits1 permanentLimit="567.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="567.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="567.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="567.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="567.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="567.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-857-1590" r="3.67E-6" x="5.055400000000001E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-857" connectableBus1="BUS-857" voltageLevelId1="VL-854" bus2="BUS-1590" connectableBus2="BUS-1590" voltageLevelId2="VL-854" p1="218.90814221023325" q1="-0.06286988356636292" p2="-218.74961164689503" q2="21.900346992579852">
        <iidm:apparentPowerLimits1 permanentLimit="581.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="581.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-899-1566" r="9.000000000000001E-7" x="2.9086E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-899" connectableBus1="BUS-899" voltageLevelId1="VL-899" bus2="BUS-1566" connectableBus2="BUS-1566" voltageLevelId2="VL-898" p1="65.75119175403717" q1="3.075886340566485" p2="-65.74763452099602" q2="-1.9262676713279254">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-899-1591" r="1.94E-6" x="3.1233E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-899" connectableBus1="BUS-899" voltageLevelId1="VL-899" bus2="BUS-1591" connectableBus2="BUS-1591" voltageLevelId2="VL-898" p1="65.20511844018718" q1="3.020879056997999" p2="-65.19757777904158" q2="-1.8068714819314788">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1272-904" r="1.19E-6" x="9.086000000000001E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1272" connectableBus1="BUS-1272" voltageLevelId1="VL-1272" bus2="BUS-904" connectableBus2="BUS-904" voltageLevelId2="VL-904" p1="198.516276414333" q1="-16.19980972915275" p2="-198.47348765751727" q2="19.466857161359542">
        <iidm:apparentPowerLimits1 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="471.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-431-999" r="4.2E-7" x="3.39E-6" g1="0.0" b1="0.305" g2="0.0" b2="0.305" bus1="BUS-431" connectableBus1="BUS-431" voltageLevelId1="VL-431" bus2="BUS-999" connectableBus2="BUS-999" voltageLevelId2="VL-998" p1="-330.57936044397815" q1="95.64878303547235" p2="330.6207670134799" q2="-96.04767942937765">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1017-1567" r="2.22E-6" x="3.5180000000000004E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1017" connectableBus1="BUS-1017" voltageLevelId1="VL-1017" bus2="BUS-1567" connectableBus2="BUS-1567" voltageLevelId2="VL-1012" p1="232.96776278357862" q1="8.45122738571798" p2="-232.85601430813153" q2="9.257382372054122">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1017-1592" r="5.5E-7" x="3.2756E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1017" connectableBus1="BUS-1017" voltageLevelId1="VL-1017" bus2="BUS-1592" connectableBus2="BUS-1592" voltageLevelId2="VL-1013" p1="188.02238170480405" q1="9.72993624228405" p2="-188.00432372853732" q2="1.0247377681682257">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1018-1609" r="2.0100000000000002E-6" x="3.4764E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1018" connectableBus1="BUS-1018" voltageLevelId1="VL-1014" bus2="BUS-1609" connectableBus2="BUS-1609" voltageLevelId2="VL-1012" p1="258.3719321988336" q1="16.359051520142348" p2="-258.24762119047153" q2="5.141186761902716">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1018-1617" r="1.94E-6" x="3.4141E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1018" connectableBus1="BUS-1018" voltageLevelId1="VL-1014" bus2="BUS-1617" connectableBus2="BUS-1617" voltageLevelId2="VL-1015" p1="70.52168135984596" q1="-10.795044245958653" p2="-70.51256983200162" q2="12.398532246675725">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1041-1568" r="1.25E-6" x="3.3241E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1041" connectableBus1="BUS-1041" voltageLevelId1="VL-1040" bus2="BUS-1568" connectableBus2="BUS-1568" voltageLevelId2="VL-1040" p1="247.6730330108675" q1="7.4947496783297405" p2="-247.60423554001574" q2="10.80042415032063">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1273-1052" r="1.19E-6" x="9.086000000000001E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1273" connectableBus1="BUS-1273" voltageLevelId1="VL-1273" bus2="BUS-1052" connectableBus2="BUS-1052" voltageLevelId2="VL-1052" p1="-39.98932470614924" q1="15.207555919500438" p2="39.99132617293105" q2="-15.054738044031899">
        <iidm:apparentPowerLimits1 permanentLimit="473.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="473.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1126-1569" r="2.77E-6" x="4.7922E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1126" connectableBus1="BUS-1126" voltageLevelId1="VL-1126" bus2="BUS-1569" connectableBus2="BUS-1569" voltageLevelId2="VL-1125" p1="164.98852658325893" q1="-2.286574886251519" p2="-164.9196316990586" q2="14.205638570876616">
        <iidm:apparentPowerLimits1 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1126-1593" r="3.6000000000000003E-6" x="4.9584E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1126" connectableBus1="BUS-1126" voltageLevelId1="VL-1126" bus2="BUS-1593" connectableBus2="BUS-1593" voltageLevelId2="VL-1125" p1="157.1780360425514" q1="-14.608072814016996" p2="-157.09608815603607" q2="25.895028383390144">
        <iidm:apparentPowerLimits1 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1158-1570" r="1.8699999999999999E-6" x="3.2964E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1158" connectableBus1="BUS-1158" voltageLevelId1="VL-1156" bus2="BUS-1570" connectableBus2="BUS-1570" voltageLevelId2="VL-1157" p1="170.90638776420758" q1="-3.7907186826610886" p2="-170.8556686763209" q2="12.731381854283672">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1164-1571" r="8.1E-6" x="-7.802E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId1="VL-1164" bus2="BUS-1571" connectableBus2="BUS-1571" voltageLevelId2="VL-1571" p1="-7.676328885914227" q1="55.47199749118131" p2="7.7000000000057645" q2="-55.69999999999658">
        <iidm:apparentPowerLimits1 permanentLimit="435.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="435.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1164-1594" r="8.1E-6" x="-7.802E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId1="VL-1164" bus2="BUS-1594" connectableBus2="BUS-1594" voltageLevelId2="VL-1594" p1="-7.129586656627483" q1="96.3217717221948" p2="7.200000000003774" q2="-97.00000000000063">
        <iidm:apparentPowerLimits1 permanentLimit="435.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="435.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1174-1572" r="6.2E-7" x="2.9571E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1174" connectableBus1="BUS-1174" voltageLevelId1="VL-1173" bus2="BUS-1572" connectableBus2="BUS-1572" voltageLevelId2="VL-1173" p1="109.44211973720728" q1="18.672265169353572" p2="-109.43515151185316" q2="-15.348758847673652">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1181-1610" r="2.0100000000000002E-6" x="5.5402E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1181" connectableBus1="BUS-1181" voltageLevelId1="VL-1179" bus2="BUS-1610" connectableBus2="BUS-1610" voltageLevelId2="VL-1179" p1="-3.834477771349117" q1="9.296673260753018" p2="3.8346605351555367" q2="-9.246297736298107">
        <iidm:apparentPowerLimits1 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1180-1618" r="4.2900000000000004E-6" x="5.374E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1180" connectableBus1="BUS-1180" voltageLevelId1="VL-1180" bus2="BUS-1618" connectableBus2="BUS-1618" voltageLevelId2="VL-1179" p1="88.9638221947873" q1="9.45586286173155" p2="-88.93292850941897" q2="-5.58587066663501">
        <iidm:apparentPowerLimits1 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="600.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1216-1625" r="2.42E-6" x="4.7438E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1216" connectableBus1="BUS-1216" voltageLevelId1="VL-1215" bus2="BUS-1625" connectableBus2="BUS-1625" voltageLevelId2="VL-1215" p1="164.38495189354472" q1="18.527208583126225" p2="-164.3240769082808" q2="-6.594202174236731">
        <iidm:apparentPowerLimits1 permanentLimit="557.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="557.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="557.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="557.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="557.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="557.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1263-1573" r="1.7300000000000002E-6" x="3.1163E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1263" connectableBus1="BUS-1263" voltageLevelId1="VL-1262" bus2="BUS-1573" connectableBus2="BUS-1573" voltageLevelId2="VL-1262" p1="175.39622196355816" q1="12.424665175714564" p2="-175.34820705410417" q2="-3.775597988925603">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1263-1595" r="9.000000000000001E-7" x="2.9363E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1263" connectableBus1="BUS-1263" voltageLevelId1="VL-1262" bus2="BUS-1595" connectableBus2="BUS-1595" voltageLevelId2="VL-1262" p1="177.84056683252896" q1="12.658584839502945" p2="-177.81488566944176" q2="-4.279962709170847">
        <iidm:apparentPowerLimits1 permanentLimit="1174.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1174.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1174.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1174.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1174.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1174.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1299-1611" r="1.66E-6" x="3.5111E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId1="VL-1299" bus2="BUS-1611" connectableBus2="BUS-1611" voltageLevelId2="VL-1298" p1="206.53185869760827" q1="19.124429041778875" p2="-206.4663146751858" q2="-5.2610786124997">
        <iidm:apparentPowerLimits1 permanentLimit="1188.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1188.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1299-1619" r="2.0100000000000002E-6" x="3.4834E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId1="VL-1299" bus2="BUS-1619" connectableBus2="BUS-1619" voltageLevelId2="VL-1298" p1="208.6869391384961" q1="3.7208201672301997" p2="-208.60657401854016" q2="10.20673499968904">
        <iidm:apparentPowerLimits1 permanentLimit="1188.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1188.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1337-1574" r="1.4E-7" x="5.2839E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1337" connectableBus1="BUS-1337" voltageLevelId1="VL-1336" bus2="BUS-1574" connectableBus2="BUS-1574" voltageLevelId2="VL-1336" p1="212.43655833699682" q1="5.669169586026022" p2="-212.43073740353307" q2="16.30028064933336">
        <iidm:apparentPowerLimits1 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="606.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1352-1596" r="9.7E-7" x="2.9155E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1352" connectableBus1="BUS-1352" voltageLevelId1="VL-1351" bus2="BUS-1596" connectableBus2="BUS-1596" voltageLevelId2="VL-1351" p1="254.08041561034227" q1="14.370737054785945" p2="-254.02478959499297" q2="2.348608074205236">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1386-1575" r="5.5E-7" x="3.2756E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId1="VL-1386" bus2="BUS-1575" connectableBus2="BUS-1575" voltageLevelId2="VL-1385" p1="209.60071670914337" q1="-14.31498187512652" p2="-209.57833584474747" q2="27.64421085936075">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1386-1597" r="6.9E-7" x="3.2895E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId1="VL-1386" bus2="BUS-1597" connectableBus2="BUS-1597" voltageLevelId2="VL-1385" p1="209.61940996638413" q1="-2.184198114516318" p2="-209.59145449278887" q2="15.51166628719204">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1386-1612" r="2.0100000000000002E-6" x="3.4834E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId1="VL-1386" bus2="BUS-1612" connectableBus2="BUS-1612" voltageLevelId2="VL-1384" p1="215.15555572287033" q1="9.826742664109034" p2="-215.06959227893526" q2="5.071021544952351">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1386-1620" r="1.66E-6" x="3.4834E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId1="VL-1386" bus2="BUS-1620" connectableBus2="BUS-1620" voltageLevelId2="VL-1385" p1="213.96676809451495" q1="-20.082013120998614" p2="-213.89608472033234" q2="34.91445080940381">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1386-1626" r="2.08E-6" x="3.8643E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId1="VL-1386" bus2="BUS-1626" connectableBus2="BUS-1626" voltageLevelId2="VL-1385" p1="208.6738639182703" q1="-26.191054949645242" p2="-208.5890444996513" q2="41.94911645782915">
        <iidm:apparentPowerLimits1 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1186.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1394-1598" r="1.8699999999999999E-6" x="3.8712E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1394" connectableBus1="BUS-1394" voltageLevelId1="VL-1393" bus2="BUS-1598" connectableBus2="BUS-1598" voltageLevelId2="VL-1392" p1="142.35777937908338" q1="38.702240724839115" p2="-142.32011020537425" q2="-30.904117448739665">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1395-1621" r="2.8E-7" x="3.2895E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1395" connectableBus1="BUS-1395" voltageLevelId1="VL-1393" bus2="BUS-1621" connectableBus2="BUS-1621" voltageLevelId2="VL-1392" p1="131.6113870850963" q1="47.29841490093958" p2="-131.60630371035668" q2="-41.326357327559535">
        <iidm:apparentPowerLimits1 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1184.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1395-1627" r="2.35E-6" x="5.3324E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" bus1="BUS-1395" connectableBus1="BUS-1395" voltageLevelId1="VL-1393" bus2="BUS-1627" connectableBus2="BUS-1627" voltageLevelId2="VL-1393" p1="65.2096905386377" q1="1.272443218693333" p2="-65.20041131498981" q2="0.8331113422356099">
        <iidm:apparentPowerLimits1 permanentLimit="605.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="605.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="605.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="605.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="605.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="605.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-766-1795" r="5.0000000000000004E-8" x="5.000000000000001E-7" g1="0.0" b1="0.06999999999999999" g2="0.0" b2="0.06999999999999999" bus1="BUS-766" connectableBus1="BUS-766" voltageLevelId1="VL-765" bus2="BUS-1795" connectableBus2="BUS-1795" voltageLevelId2="VL-1795" p1="515.7188674479845" q1="340.4470066359371" p2="-515.6999999996598" q2="-340.4000000000073">
        <iidm:apparentPowerLimits1 permanentLimit="1974.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1974.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-766-1796" r="5.0000000000000004E-8" x="5.000000000000001E-7" g1="0.0" b1="0.06999999999999999" g2="0.0" b2="0.06999999999999999" bus1="BUS-766" connectableBus1="BUS-766" voltageLevelId1="VL-765" bus2="BUS-1796" connectableBus2="BUS-1796" voltageLevelId2="VL-1796" p1="512.7179670126833" q1="317.43800065177277" p2="-512.6999999996583" q2="-317.40000000026447">
        <iidm:apparentPowerLimits1 permanentLimit="1974.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1974.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-981-1797" r="2.262E-5" x="1.3491E-4" g1="0.0" b1="1.265" g2="0.0" b2="1.265" bus1="BUS-981" connectableBus1="BUS-981" voltageLevelId1="VL-981" bus2="BUS-1797" connectableBus2="BUS-1797" voltageLevelId2="VL-1797" p1="-60.12554437295361" q1="-1.7383129947843388" p2="60.19999999094661" q2="-0.5999999989662798">
        <iidm:apparentPowerLimits1 permanentLimit="401.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="401.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-739-1798" r="5.4400000000000004E-6" x="6.842E-5" g1="0.0" b1="8.809999999999999" g2="0.0" b2="8.809999999999999" bus1="BUS-739" connectableBus1="BUS-739" voltageLevelId1="VL-739" bus2="BUS-1798" connectableBus2="BUS-1798" voltageLevelId2="VL-1798" p1="679.9371070605572" q1="-33.471978884854266" p2="-677.5999999929393" q2="43.89999999947224">
        <iidm:apparentPowerLimits1 permanentLimit="1474.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1474.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1474.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1474.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1474.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1474.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-36-1799" r="2.222E-5" x="1.4124E-4" g1="0.0" b1="1.47" g2="0.0" b2="1.47" bus1="BUS-36" connectableBus1="BUS-36" voltageLevelId1="VL-36" bus2="BUS-1799" connectableBus2="BUS-1799" voltageLevelId2="VL-1799" p1="90.13778038697392" q1="61.32528911475653" p2="-89.89979085322736" q2="-63.099966010077054">
        <iidm:apparentPowerLimits1 permanentLimit="470.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="470.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="470.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="470.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="470.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="470.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1181-1800" r="3.22E-6" x="3.1480000000000004E-5" g1="0.0" b1="5.055" g2="0.0" b2="5.055" bus1="BUS-1181" connectableBus1="BUS-1181" voltageLevelId1="VL-1179" bus2="BUS-1800" connectableBus2="BUS-1800" voltageLevelId2="VL-1800" p1="357.5812747046059" q1="-67.52573568674931" p2="-357.1999998972011" q2="59.99999998725676">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-849-1801" r="7.81E-6" x="6.247E-5" g1="0.0" b1="0.53" g2="0.0" b2="0.53" bus1="BUS-849" connectableBus1="BUS-849" voltageLevelId1="VL-849" bus2="BUS-1801" connectableBus2="BUS-1801" voltageLevelId2="VL-1801" p1="256.4886634712012" q1="31.680684467944403" p2="-255.99999999316094" q2="-28.90000000029963">
        <iidm:apparentPowerLimits1 permanentLimit="506.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="506.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-885-1802" r="2.3200000000000002E-6" x="1.8560000000000002E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" bus1="BUS-885" connectableBus1="BUS-885" voltageLevelId1="VL-885" bus2="BUS-1802" connectableBus2="BUS-1802" voltageLevelId2="VL-1802" p1="253.64332294560086" q1="31.129756029937806" p2="-253.4999999931197" q2="-30.300000000286108">
        <iidm:apparentPowerLimits1 permanentLimit="506.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="506.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-792-1803" r="6.61E-6" x="8.092E-5" g1="0.0" b1="15.02" g2="0.0" b2="15.02" bus1="BUS-792" connectableBus1="BUS-792" voltageLevelId1="VL-791" bus2="BUS-1803" connectableBus2="BUS-1803" voltageLevelId2="VL-1803" p1="344.3453818191125" q1="-60.95088450808781" p2="-343.59999999884224" q2="37.89999999989743">
        <iidm:apparentPowerLimits1 permanentLimit="1474.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1474.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1474.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1474.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1474.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1474.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-70-1804" r="3.7E-6" x="4.699E-5" g1="0.0" b1="5.595" g2="0.0" b2="5.595" bus1="BUS-70" connectableBus1="BUS-70" voltageLevelId1="VL-68" bus2="BUS-1804" connectableBus2="BUS-1804" voltageLevelId2="VL-1804" p1="683.55117928264" q1="-94.36575650817915" p2="-681.8999999985298" q2="103.39999999984693">
        <iidm:apparentPowerLimits1 permanentLimit="1711.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1711.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-764-1805" r="5.4400000000000004E-6" x="5.689E-5" g1="0.0" b1="6.245" g2="0.0" b2="6.245" bus1="BUS-764" connectableBus1="BUS-764" voltageLevelId1="VL-763" bus2="BUS-1805" connectableBus2="BUS-1805" voltageLevelId2="VL-1805" p1="-1.3961375980062485" q1="-34.891361279152655" p2="1.399999999996667" q2="21.099999999531377">
        <iidm:apparentPowerLimits1 permanentLimit="1253.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1253.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1253.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1253.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1253.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1253.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1181-1806" r="4.57E-6" x="5.163E-5" g1="0.0" b1="5.74" g2="0.0" b2="5.74" bus1="BUS-1181" connectableBus1="BUS-1181" voltageLevelId1="VL-1179" bus2="BUS-1806" connectableBus2="BUS-1806" voltageLevelId2="VL-1806" p1="505.0771419563298" q1="-90.32609129280661" p2="-503.9999998550728" q2="89.6999999828799">
        <iidm:apparentPowerLimits1 permanentLimit="1316.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1316.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1316.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1316.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1316.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1316.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-975-1807" r="4.3750000000000006E-5" x="2.0138E-4" g1="0.0" b1="1.635" g2="0.0" b2="1.635" bus1="BUS-975" connectableBus1="BUS-975" voltageLevelId1="VL-975" bus2="BUS-1807" connectableBus2="BUS-1807" voltageLevelId2="VL-1807" p1="29.656563675616027" q1="22.649616940265872" p2="-29.59843153413708" q2="-25.99966009871236">
        <iidm:apparentPowerLimits1 permanentLimit="336.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="336.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1504-1808" r="7.600000000000001E-6" x="4.523E-5" g1="0.0" b1="0.43" g2="0.0" b2="0.43" bus1="BUS-1504" connectableBus1="BUS-1504" voltageLevelId1="VL-1504" bus2="BUS-1808" connectableBus2="BUS-1808" voltageLevelId2="VL-1808" p1="122.10968762092716" q1="26.323447305298764" p2="-121.99999364564161" q2="-26.60000021080687">
        <iidm:apparentPowerLimits1 permanentLimit="454.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="454.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-216-1809" r="1.086E-5" x="1.6543E-4" g1="0.0" b1="21.01" g2="0.0" b2="21.01" bus1="BUS-216" connectableBus1="BUS-216" voltageLevelId1="VL-216" bus2="BUS-1809" connectableBus2="BUS-1809" voltageLevelId2="VL-1809" p1="-50.768711249136366" q1="1.2072032889312376" p2="50.79999998224366" q2="-46.799999993884285">
        <iidm:apparentPowerLimits1 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1579.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1402-1810" r="1.06E-5" x="5.879E-5" g1="0.0" b1="0.125" g2="0.0" b2="0.125" bus1="BUS-1402" connectableBus1="BUS-1402" voltageLevelId1="VL-1402" bus2="BUS-1810" connectableBus2="BUS-1810" voltageLevelId2="VL-1810" p1="71.15317030978261" q1="-22.58268268991694" p2="-71.09999999597777" q2="22.59999999909323">
        <iidm:apparentPowerLimits1 permanentLimit="502.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="502.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-874-1811" r="2.64E-6" x="2.8410000000000004E-5" g1="0.0" b1="2.525" g2="0.0" b2="2.525" bus1="BUS-874" connectableBus1="BUS-874" voltageLevelId1="VL-874" bus2="BUS-1811" connectableBus2="BUS-1811" voltageLevelId2="VL-1811" p1="434.28374230156885" q1="-124.41178947747183" p2="-433.79999984582963" q2="123.99999997591826">
        <iidm:apparentPowerLimits1 permanentLimit="1974.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1974.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1199-1812" r="1.65E-5" x="7.587E-5" g1="0.0" b1="1.265" g2="0.0" b2="1.265" bus1="BUS-1199" connectableBus1="BUS-1199" voltageLevelId1="VL-1199" bus2="BUS-1812" connectableBus2="BUS-1812" voltageLevelId2="VL-1812" p1="2.7695604841937433E-4" q1="-5.660982863008876" p2="1.7264320068536453E-10" q2="2.8999999995488293">
        <iidm:apparentPowerLimits1 permanentLimit="288.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="288.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="288.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="288.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="288.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="288.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1367-1813" r="2.56E-6" x="3.5560000000000005E-5" g1="0.0" b1="6.46" g2="0.0" b2="6.46" bus1="BUS-1367" connectableBus1="BUS-1367" voltageLevelId1="VL-1367" bus2="BUS-1813" connectableBus2="BUS-1813" voltageLevelId2="VL-1813" p1="52.0226093987461" q1="-90.45413489681277" p2="-51.99999999247339" q2="76.599999996175">
        <iidm:apparentPowerLimits1 permanentLimit="1790.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1790.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1790.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1790.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1790.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1790.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1368-1814" r="2.5300000000000003E-6" x="3.5560000000000005E-5" g1="0.0" b1="6.46" g2="0.0" b2="6.46" bus1="BUS-1368" connectableBus1="BUS-1368" voltageLevelId1="VL-1366" bus2="BUS-1814" connectableBus2="BUS-1814" voltageLevelId2="VL-1814" p1="231.6610156553571" q1="-133.73987653192074" p2="-231.4999999813284" q2="121.79999999592293">
        <iidm:apparentPowerLimits1 permanentLimit="1790.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1790.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1790.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1790.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1790.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1790.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-306-1815" r="3.052E-5" x="2.2203000000000001E-4" g1="0.0" b1="1.38" g2="0.0" b2="1.38" bus1="BUS-306" connectableBus1="BUS-306" voltageLevelId1="VL-306" bus2="BUS-1815" connectableBus2="BUS-1815" voltageLevelId2="VL-1815" p1="284.5982739547" q1="43.07851077465824" p2="-282.19999999736183" q2="-28.500000000138293">
        <iidm:apparentPowerLimits1 permanentLimit="461.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="461.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-37-1816" r="5.4400000000000004E-6" x="5.865E-5" g1="0.0" b1="6.37" g2="0.0" b2="6.37" bus1="BUS-37" connectableBus1="BUS-37" voltageLevelId1="VL-36" bus2="BUS-1816" connectableBus2="BUS-1816" voltageLevelId2="VL-1816" p1="521.5371546162253" q1="-182.48164672495938" p2="-520.098972001593" q2="183.29981809999205">
        <iidm:apparentPowerLimits1 permanentLimit="1624.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1624.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1624.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1624.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1624.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1624.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1180-1817" r="4.69E-6" x="5.2249999999999996E-5" g1="0.0" b1="5.63" g2="0.0" b2="5.63" bus1="BUS-1180" connectableBus1="BUS-1180" voltageLevelId1="VL-1180" bus2="BUS-1817" connectableBus2="BUS-1817" voltageLevelId2="VL-1817" p1="351.73561919686364" q1="-62.96439414362347" p2="-351.1999999193972" q2="56.39999999086387">
        <iidm:apparentPowerLimits1 permanentLimit="1487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1487.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1487.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1487.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1487.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-345-1818" r="5.588E-5" x="3.4701E-4" g1="0.0" b1="3.215" g2="0.0" b2="3.215" bus1="BUS-345" connectableBus1="BUS-345" voltageLevelId1="VL-345" bus2="BUS-1818" connectableBus2="BUS-1818" voltageLevelId2="VL-1818" p1="28.042070970114292" q1="-10.130123978329989" p2="-27.999999994202163" q2="3.2999999991498474">
        <iidm:apparentPowerLimits1 permanentLimit="323.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="323.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="323.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="323.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="323.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="323.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-7-1819" r="8.62E-6" x="1.9598E-4" g1="0.0" b1="13.63" g2="0.0" b2="13.63" bus1="BUS-7" connectableBus1="BUS-7" voltageLevelId1="VL-7" bus2="BUS-1819" connectableBus2="BUS-1819" voltageLevelId2="VL-1819" p1="391.5940047813983" q1="-37.02414767202882" p2="-390.3999997592709" q2="33.799999985998674">
        <iidm:apparentPowerLimits1 permanentLimit="1559.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1559.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1559.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1559.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1559.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1559.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-8-1820" r="8.62E-6" x="1.9598E-4" g1="0.0" b1="13.63" g2="0.0" b2="13.63" bus1="BUS-8" connectableBus1="BUS-8" voltageLevelId1="VL-8" bus2="BUS-1820" connectableBus2="BUS-1820" voltageLevelId2="VL-1820" p1="714.5353143749495" q1="96.80431864799911" p2="-710.4999996755565" q2="-35.000000002941825">
        <iidm:apparentPowerLimits1 permanentLimit="1559.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1559.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1559.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1559.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1559.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1559.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-346-1821" r="4.3750000000000006E-5" x="2.6805E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" bus1="BUS-346" connectableBus1="BUS-346" voltageLevelId1="VL-345" bus2="BUS-1821" connectableBus2="BUS-1821" voltageLevelId2="VL-1821" p1="31.244578139261055" q1="-14.680131740818652" p2="-31.199999992383226" q2="9.599999998394564">
        <iidm:apparentPowerLimits1 permanentLimit="323.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="323.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="323.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="323.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="323.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="323.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-1382-1822" r="3.32E-6" x="4.0130000000000004E-5" g1="0.0" b1="3.1399999999999997" g2="0.0" b2="3.1399999999999997" bus1="BUS-1382" connectableBus1="BUS-1382" voltageLevelId1="VL-1382" bus2="BUS-1822" connectableBus2="BUS-1822" voltageLevelId2="VL-1822" p1="330.32229336828084" q1="-93.70221918526246" p2="-329.99999996174034" q2="89.99999999445009">
        <iidm:apparentPowerLimits1 permanentLimit="1316.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1316.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1316.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1316.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1316.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1316.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-558-1823" r="1.3929999999999999E-5" x="9.294E-5" g1="0.0" b1="0.885" g2="0.0" b2="0.885" bus1="BUS-558" connectableBus1="BUS-558" voltageLevelId1="VL-558" bus2="BUS-1823" connectableBus2="BUS-1823" voltageLevelId2="VL-1823" p1="137.94931421741677" q1="-21.56066764641008" p2="-137.69999996793808" q2="21.29999999514461">
        <iidm:apparentPowerLimits1 permanentLimit="428.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="428.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-558-1824" r="1.3929999999999999E-5" x="9.304E-5" g1="0.0" b1="0.885" g2="0.0" b2="0.885" bus1="BUS-558" connectableBus1="BUS-558" voltageLevelId1="VL-558" bus2="BUS-1824" connectableBus2="BUS-1824" voltageLevelId2="VL-1824" p1="137.7485539534062" q1="-21.463948303887154" p2="-137.49999996798485" q2="21.199999995159086">
        <iidm:apparentPowerLimits1 permanentLimit="428.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="428.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-216-1825" r="6.2E-7" x="8.55E-6" g1="0.0" b1="1.155" g2="0.0" b2="1.155" bus1="BUS-216" connectableBus1="BUS-216" voltageLevelId1="VL-216" bus2="BUS-1825" connectableBus2="BUS-1825" voltageLevelId2="VL-1825" p1="356.3725932419551" q1="-43.33978284484293" p2="-356.2999998812873" q2="41.799999989631246">
        <iidm:apparentPowerLimits1 permanentLimit="1382.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1382.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:line id="LINE-86-1826" r="1.0430000000000002E-5" x="1.1382E-4" g1="0.0" b1="15.27" g2="0.0" b2="15.27" bus1="BUS-86" connectableBus1="BUS-86" voltageLevelId1="VL-85" bus2="BUS-1826" connectableBus2="BUS-1826" voltageLevelId2="VL-1826" p1="399.5914248502796" q1="-77.17682123235831" p2="-398.09937614524006" q2="58.49993133501658">
        <iidm:apparentPowerLimits1 permanentLimit="1624.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1624.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1624.0"/>
        </iidm:apparentPowerLimits1>
        <iidm:apparentPowerLimits2 permanentLimit="1624.0">
            <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1624.0"/>
            <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1624.0"/>
        </iidm:apparentPowerLimits2>
    </iidm:line>
    <iidm:extension id="VL-1311">
        <slt:slackTerminal id="GEN-1320"/>
    </iidm:extension>
</iidm:network>
